# دليل الجودة — «موصل» (Mosel)

| البند | القيمة |
|---|---|
| رمز الوثيقة | MOSEL-QM-001 |
| المعيار المرجعي | ISO 13485:2016 (Medical devices — Quality management systems) |
| الإصدار | 0.1 — مسودة أولى للمراجعة |
| التاريخ | 2026-10-09 |
| إصدار المنتج المشمول | 3.7.0 (`version` في `data/conditions.js`، و`VERSION = "mosel-v3.7.0"` في `sw.js`) |
| المالك | المالك والمدير العام (Maro Shahaly) |
| الحالة | **غير معتمد** — لم يخضع بعد لمراجعة إدارية ولا لتدقيق داخلي ولا لتدقيق جهة خارجية |

> تنبيه: هذه الوثيقة تصف نظام إدارة جودة **قيد الإنشاء** لمنشأة ناشئة من شخص إلى ثلاثة أشخاص. لا تدّعي الوثيقة أي شهادة أو مطابقة معتمدة. كل بند مُعلَّم «مطلوب» أو «جزئي» في المصفوفة (القسم 13) يحتاج إلى فعل حقيقي قبل أي تقديم.

---

## 1. الغرض من الدليل ونطاق نظام الجودة (ISO 13485 §4.1، §4.2.2)

### 1.1 نطاق النظام
يغطي نظام إدارة الجودة تصميم وتطوير وإصدار وصيانة ومراقبة ما بعد التسويق لتطبيق الويب التقدمي (PWA) «موصل»، وهو برمجية قائمة بذاتها (Software as a Medical Device — SaMD محتمل) تُوزَّع ملفات ثابتة عبر استضافة ويب، وتعمل بالكامل داخل متصفح المستخدم دون خادم خلفي.

لا يشمل النطاق: أي جهاز مادي، أو تصنيعًا، أو تعقيمًا، أو تركيبًا، أو تخزينًا ماديًا، أو خدمة طبية مباشرة.

### 1.2 الغرض المعلن المقترح (Intended Purpose — مسودة)
> «موصل» برمجية لدعم القرار وتقديم المعلومات الصحية، موجّهة إلى البالغين من عامة الناس الناطقين بالعربية. يُدخل المستخدم بياناته الأساسية (الجنس والعمر والطول والوزن والأمراض المزمنة) ويحدد موضع الشكوى على خريطة الجسم أو يصفها كتابةً أو صوتًا ويختار أعراضه، فيعرض التطبيق **قائمة مرتبة بالحالات المحتملة** مع **مستوى استعجال مقترح** (طوارئ فورًا / فحص عاجل خلال 24 ساعة / مراجعة طبيب التخصص / رعاية منزلية ومتابعة) و**التخصص الطبي المناسب**.
> لا يقدّم «موصل» تشخيصًا، ولا يصف علاجًا أو جرعات، ولا يحل محل تقييم الطبيب، ولا يُستخدم لمراقبة مريض أو للتحكم في جهاز آخر. لا يُقصد استخدامه من قبل مهنيين صحيين لاتخاذ قرارات سريرية، ولا لتقييم الأطفال إلا بإشراف ولي الأمر.

**التعارض القائم الذي يجب حسمه:** نص الشروط الحالي في `TERMS` داخل `app.js` (البند «طبيعة الخدمة») وفي `docs/TERMS.md` ينص على أن «موصل» «ليس جهازًا طبيًا»، كما يقول قسم «عن التطبيق» (`renderAbout`) الشيء نفسه. إذا اختارت المنشأة مسار الاعتماد كجهاز طبي (انظر `docs/REGULATORY.md`: الأرجح الفئة IIa وقد تُعدّ IIb وفق القاعدة 11 من MDR)، فيجب تعديل هذه النصوص لتطابق الغرض المعلن أعلاه، ورفع `TERMS_VERSION` ليُعاد طلب الموافقة من المستخدمين.

### 1.3 الدور التنظيمي للمنشأة (§4.1.1)
المنشأة هي **الصانع القانوني** (legal manufacturer) والمطوّر والمسؤول عن التسويق. لا يوجد موزّع أو مستورد أو مصنّع متعاقد.

---

## 2. الاستثناءات وعدم الانطباق ومبرراتها (§1، §4.2.2 ب)

| البند | الحكم | المبرر |
|---|---|---|
| §6.4.2 ضبط التلوث | لا ينطبق | برمجية بلا مكوّن مادي أو تماس مع المريض. |
| §7.5.2 نظافة المنتج | لا ينطبق | لا منتج مادي. |
| §7.5.3 أنشطة التركيب | لا ينطبق | لا تركيب يقوم به الصانع؛ «التثبيت» إضافة PWA من المتصفح يقوم بها المستخدم وتتحكم فيها `manifest.json` و`sw.js`، ويُتحقق منه ضمن اختبار النظام لا كنشاط تركيب. |
| §7.5.4 أنشطة الخدمة (servicing) | لا ينطبق | التحديثات البرمجية تُدار كصيانة وفق IEC 62304 §6 (انظر `02_Software_Development_Plan_IEC62304.md`)، لا كخدمة ميدانية. |
| §7.5.5 متطلبات خاصة بالأجهزة المعقمة | لا ينطبق | غير معقّم. |
| §7.5.7 التحقق من صلاحية عمليات التعقيم والحواجز المعقمة | لا ينطبق | غير معقّم. |
| §7.5.9.2 متطلبات خاصة بالأجهزة المزروعة | لا ينطبق | غير مزروع. |
| §7.5.11 حفظ المنتج | ينطبق جزئيًا | لا تخزين مادي؛ يُفسَّر بالحفاظ على سلامة حزمة الإصدار (`dist/`) وعدم تعديلها بعد البناء. |
| §7.6 ضبط معدات المراقبة والقياس | ينطبق جزئيًا | لا معدات قياس مادية. أدوات التحقق البرمجية (`tools/validate_data.mjs`، اختبارات Playwright) تُعامل كبرمجيات مستخدمة في نظام الجودة وتُتحقق صلاحيتها وفق §4.1.6. |
| §7.3 التصميم والتطوير | **ينطبق كاملًا** | لا يُستثنى. |

---

## 3. التنظيم والأدوار والمسؤوليات (§5.1، §5.5)

منشأة صغيرة؛ يجوز أن يجمع شخص واحد أكثر من دور بشرط ألا يتحقق أحدٌ من عمله وحده في الأنشطة الحرجة (انظر 3.2).

| الدور | من يشغله حاليًا | المسؤوليات الرئيسية |
|---|---|---|
| المالك والمدير العام (الإدارة العليا) | Maro Shahaly | سياسة الجودة، الموارد، المراجعة الإدارية، قرار الإصدار النهائي. |
| ممثل الإدارة لنظام الجودة (§5.5.2) | المالك مؤقتًا | صيانة النظام، رفع التقارير، التوعية بالمتطلبات التنظيمية. |
| الشخص المسؤول عن الامتثال التنظيمي (PRRC — MDR المادة 15) | **شاغر — مطلوب** | يجب أن يكون مؤهلًا وفق المادة 15؛ يجوز للمنشآت الصغيرة التعاقد معه خارجيًا. |
| مسؤول تطوير البرمجيات | المالك حاليًا | تنفيذ التصميم والكود والاختبارات وإدارة الإعدادات. |
| المراجع السريري (طبيب مختص لكل تخصص) | **خارجي — مطلوب** | مراجعة `review/medical_review.csv` واعتماد المحتوى الطبي (الأوزان، الاستعجال، علامات الخطر، `data/care.js`). |
| مدير المخاطر | المالك حاليًا، ويُستحسن مراجع مستقل | ملف إدارة المخاطر ISO 14971. |
| المدقق الداخلي | **خارجي أو شريك — مطلوب** | تدقيق داخلي مستقل (§8.2.4)؛ لا يدقق أحد عمله. |

### 3.1 الاستقلالية
- مراجعة التصميم (§7.3.5) تتطلب مشاركة شخص غير مسؤول مباشرة عن المرحلة المراجَعة؛ في منشأة من شخص واحد يُستعان بمراجع خارجي (طبيب أو مهندس برمجيات) ويُوثَّق ذلك.
- المحتوى السريري لا يُعتمد إلا بتوقيع طبيب مختص في عمودَي «قرار الطبيب» و«اسم الطبيب المراجع» في `review/medical_review.csv` (يولّده `tools/export_review.mjs`).

---

## 4. سياسة الجودة وأهدافها (§5.3، §5.4.1)

**سياسة الجودة (مسودة):** تلتزم المنشأة بأن تقدّم معلومات صحية عربية دقيقة ومرجعية وآمنة، تُرجّح جانب الحذر في توجيه المستخدم إلى الطوارئ، وتحمي خصوصيته بإبقاء بياناته على جهازه، وتحافظ على فعالية نظام الجودة وتحسّنه وفق المتطلبات التنظيمية المنطبقة.

**أهداف جودة قابلة للقياس (مقترحة):**

| الهدف | المقياس | المصدر الحالي |
|---|---|---|
| صفر أخطاء في الفاحص الآلي قبل كل إصدار | مخرج `node tools/validate_data.mjs` = «نجحت جميع الفحوصات» | يعمل اليوم (19 تخصصًا · 294 مرضًا · 360 عَرَضًا، مع 4 تحذيرات «لا يوجد عرض مميِّز»). |
| حساسية علامات الخطر | 100% من سيناريوهات الطوارئ المرجعية تنتهي بشاشة «طوارئ فورًا» | سيناريو احتشاء القلب في اختبار Playwright (غير محفوظ في المستودع بعد). |
| دقة محرك الوصف | ≥ 90% تخصص صحيح في المرتبة الأولى | تقييم 74 جملة بدقة ≈95% (السجل غير محفوظ في المستودع بعد). |
| تغطية المراجعة الطبية | نسبة التخصصات بحالة `status: "validated"` | 2 من 19 (العظام، الباطنة). |
| زمن معالجة الشكاوى | إغلاق تقييم أولي خلال 5 أيام عمل | لا توجد قناة شكاوى بعد. |

---

## 5. ضبط الوثائق (§4.2.4)

### 5.1 المستودع المضبوط
- **Git هو المستودع المضبوط الوحيد** لكل الوثائق والكود والبيانات (`maroshahaly/mosel` وفق `docs/HANDOFF.md`).
- الوثيقة «المعتمدة» هي النسخة الموجودة في الفرع الرئيسي عند وسم (tag) إصدار. المسودات تعيش في فروع جانبية.
- تعريف الوثيقة: المسار داخل المستودع + هاش الالتزام (commit hash). الإصدار يُوسَم بـ `vX.Y.Z` مطابقًا لـ `version` في `data/conditions.js` و`VERSION` في `sw.js`.
- الاعتماد قبل الإصدار: دمج طلب سحب (pull request) بموافقة مراجع غير الكاتب (في منشأة الشخص الواحد: مراجع خارجي مدعو للمستودع).
- منع استخدام الوثائق الملغاة: التاريخ في Git يحفظ كل النسخ؛ النسخة الفعّالة هي رأس الفرع الرئيسي فقط.
- الوثائق الخارجية (المعايير، أدلة ADA وACC/AHA وKDIGO، أدلة هيئة الصحة بدبي المرجعة في `LOCAL_GUIDES`) تُسجَّل في قائمة مراجع خارجية بالإصدار والتاريخ — **مطلوب إنشاؤها**.

### 5.2 الوثائق القائمة في المستودع

| الوثيقة | المسار | الدور في النظام |
|---|---|---|
| دليل الجودة | `docs/qms/01_QMS_Manual_ISO13485.md` | هذه الوثيقة |
| خطة تطوير البرمجيات | `docs/qms/02_Software_Development_Plan_IEC62304.md` | §7.3.2، IEC 62304 §5.1 |
| مواصفة المتطلبات | `docs/qms/03_Software_Requirements_SRS.md` | §7.3.3 مدخلات التصميم |
| المعمارية والتتبع | `docs/qms/04_Architecture_and_Traceability.md` | §7.3.4 مخرجات التصميم، §7.3.6 التحقق |
| خارطة الاعتماد | `docs/REGULATORY.md` | تحديد المسار التنظيمي |
| ملف التسليم | `docs/HANDOFF.md` | وصف المعمارية والقرارات والمشكلات المفتوحة |
| الشروط والأحكام | `docs/TERMS.md` + `TERMS` في `app.js` | وسم المنتج (labelling) ومعلومات المستخدم |
| ملف المراجعة الطبية | `review/medical_review.csv` | سجل التحقق السريري للمحتوى |

### 5.3 ملف الجهاز الطبي (§4.2.3) / الوثائق الفنية
الملف يتكوّن من: الغرض المعلن (1.2)، والتصنيف (`docs/REGULATORY.md`)، ووثائق البرمجيات (02–04)، وملف إدارة المخاطر (**غير موجود — مطلوب**)، وملف قابلية الاستخدام IEC 62366-1 (**غير موجود**)، والتقييم السريري (**غير موجود**)، والوسم (`TERMS`، `manifest.json`، نصوص التنبيه في `renderHome` و`renderResults`).

---

## 6. ضبط السجلات (§4.2.5)

| السجل | الشكل والمكان | مدة الحفظ |
|---|---|---|
| سجل التغييرات | تاريخ الالتزامات في Git (المؤلف، التاريخ، الرسالة، الفرق) | عمر المنتج + سنتان على الأقل (§4.2.5)، ويُقترح 10 سنوات تماشيًا مع MDR المادة 10(8) |
| مراجعات التصميم | طلبات السحب وتعليقاتها + محضر في `docs/qms/records/` | كما سبق |
| نتائج التحقق | مخرج `validate_data.mjs` ونتائج Playwright وتقييم محرك الوصف محفوظة لكل إصدار | كما سبق — **غير مؤتمت حاليًا** |
| قرارات الأطباء | `review/medical_review.csv` بعد تعبئته وتوقيعه | كما سبق |
| الشكاوى وCAPA | سجل مخصص (انظر 11) | كما سبق |
| تقييم الموردين | `docs/qms/records/suppliers.md` | كما سبق — **غير موجود** |

**حماية البيانات الشخصية في السجلات:** التطبيق لا يجمع بيانات المستخدمين (لا خادم)، فلا تحتوي السجلات بيانات صحية عن المرضى. الشكاوى التي ترد بالبريد قد تتضمن بيانات صحية، وتُعامل وفق قانون حماية البيانات الشخصية المصري رقم 151 لسنة 2020 واللائحة الأوروبية GDPR عند الانطباق.

---

## 7. المسؤولية الإدارية والمراجعة الإدارية (§5.6)

- **التكرار:** مرة كل 6 أشهر على الأقل، وقبل أي تقديم تنظيمي، وبعد أي حادثة جسيمة.
- **المدخلات (§5.6.2):** الملاحظات والشكاوى، نتائج التدقيق، مؤشرات أهداف الجودة (القسم 4)، حالة CAPA، التغييرات التنظيمية (EDA، SFDA MDS-G23/G27، MDR)، نتائج المراقبة بعد التسويق، حالة المراجعة الطبية للتخصصات الـ19.
- **المخرجات (§5.6.3):** قرارات التحسين، الموارد، تغييرات المتطلبات.
- **السجل:** محضر مؤرخ يُلتزم في `docs/qms/records/management_review_YYYY-MM.md`.
- **الحالة:** **لم تُعقد أي مراجعة إدارية بعد.**

---

## 8. إدارة الموارد (§6)

### 8.1 الكفاءة والتدريب (§6.2)
| الدور | الكفاءة المطلوبة | الدليل |
|---|---|---|
| مطوّر البرمجيات | JavaScript، تطبيقات PWA، أمن الويب (CSP)، IEC 62304 | سجل تدريب — **مطلوب** |
| المراجع السريري | ترخيص مزاولة ساري في التخصص المعني | صورة الترخيص في ملف المراجع — **مطلوب** |
| ممثل الإدارة / PRRC | ISO 13485، ISO 14971، MDR المادة 15 | شهادة دورة أو خبرة موثقة — **مطلوب** |

### 8.2 البنية التحتية (§6.3)
- **بيئة التطوير:** حاسوب المطوّر، Node.js لتشغيل أدوات `tools/*.mjs`، Python 3 لخادم محلي (`python3 -m http.server 8000`) وسكربتات `tools/med_lookup.py` و`tools/umls_update.py`.
- **ضبط الإصدارات:** Git + GitHub (مستودع خاص).
- **الاستضافة:** ملفات ثابتة من `dist/` (يبنيها `tools/build_dist.mjs`) على Cloudflare Pages/Workers أو Netlify؛ رؤوس الأمان في `_headers`.
- **الصيانة والنسخ الاحتياطي:** المستودع البعيد على GitHub نسخة احتياطية؛ يُقترح نسخة ثانية مستقلة (مرآة) — **مطلوب**.
- **مفاتيح API:** ممنوع وضع مفاتيح حقيقية في الملفات (`docs/HANDOFF.md`)؛ السكربتات تحمل قيمًا نائبة (`PUT_YOUR_..._HERE`).

### 8.3 بيئة العمل (§6.4.1)
لا متطلبات بيئية خاصة سوى حماية حسابات المستودع والاستضافة بمصادقة ثنائية — **يجب التحقق منها وتوثيقها**.

---

## 9. تحقيق المنتج (§7)

### 9.1 التخطيط (§7.1)
خطة التطوير في `02_Software_Development_Plan_IEC62304.md`. إدارة المخاطر وفق ISO 14971:2019 مطلوبة طوال دورة الحياة؛ **ملف المخاطر غير موجود**. ضوابط المخاطر الموجودة فعلًا في الكود موصوفة في `03` و`04` (مثل: علامات الخطر `red:true` ← طوارئ في `overallTriage`، ومنع الجرعات في `validate_data.mjs`، وقاعدة النسبة 0.75 في `analyzeDescription`).

### 9.2 العمليات المتعلقة بالعميل (§7.2)
- المتطلبات التنظيمية: MDR (EU) 2017/745، متطلبات هيئة الدواء المصرية، SFDA MDS-G23/G27 عند استهداف السعودية.
- الوسم ومعلومات الاستخدام: الشروط (`TERMS`، إصدار `TERMS_VERSION = "1.0"`)، التنبيه في الصفحة الرئيسية، ونص «هذه النسب درجة تطابق… وليست احتمالًا إحصائيًا ولا تشخيصًا» في `renderResults`.
- التواصل مع العميل (§7.2.3): **لا توجد قناة شكاوى أو ملاحظات داخل التطبيق** — مطلوب (بريد مخصص يظهر في صفحة «عن التطبيق»).

### 9.3 التصميم والتطوير (§7.3) — الربط بالمستودع

| البند الفرعي | التنفيذ في «موصل» | الدليل |
|---|---|---|
| §7.3.2 التخطيط | خطة التطوير IEC 62304 | `docs/qms/02_...md` |
| §7.3.3 المدخلات | المتطلبات الوظيفية وغير الوظيفية SRS-001… | `docs/qms/03_...md` |
| §7.3.4 المخرجات | الكود (`app.js`، `prefs.js`، `sw.js`، `index.html`)، البيانات (`data/*.js`)، رؤوس الأمان (`_headers`)، `manifest.json`، حزمة `dist/` | المستودع |
| §7.3.5 المراجعة | طلبات السحب + مراجعة طبية عبر CSV | Git + `review/medical_review.csv` — المراجعات المستقلة **غير موثقة بعد** |
| §7.3.6 التحقق | `tools/validate_data.mjs` (فحص آلي للبيانات: المعرّفات، ICD-10، الاستعجال، الأوزان 1–3، الفصل بين الجنسين، الأعضاء، البصمات المتطابقة، تغطية `care.js`، منع الجرعات)؛ اختبارات Playwright الشاملة؛ تقييم محرك الوصف | `tools/validate_data.mjs`؛ الباقي **غير محفوظ في المستودع** |
| §7.3.7 التحقق من الصلاحية (Validation) | يتطلب تقييمًا سريريًا (دراسة دقة ≥100 حالة وفق `docs/REGULATORY.md`) واختبار قابلية استخدام مع مستخدمين حقيقيين | **غير منفذ** |
| §7.3.8 النقل | `node tools/build_dist.mjs` ← `dist/` ← الاستضافة؛ يتحقق السكربت من خلو الحزمة من أسماء أدوات التطوير | `tools/build_dist.mjs` |
| §7.3.9 ضبط التغييرات | كل تغيير التزام Git؛ رفع `VERSION` في `sw.js` إلزامي لكل تعديل لضمان وصوله للأجهزة؛ تقييم أثر التغيير على المخاطر | Git — تقييم الأثر **غير موثق بعد** |
| §7.3.10 ملفات التصميم | المستودع نفسه + وثائق `docs/qms/` | Git |

### 9.4 الشراء والموردون ومكوّنات SOUP (§7.4)

| المورد / المكوّن | ما يقدّمه | الأهمية للسلامة | ضوابط القبول المقترحة | الحالة |
|---|---|---|---|---|
| Cloudflare (Pages/Workers) أو Netlify | استضافة الملفات الثابتة وتطبيق رؤوس `_headers` (CSP، HSTS، X-Frame-Options…) | متوسطة: انقطاع الخدمة يمنع أول تحميل (بعدها يعمل التطبيق من ذاكرة `sw.js`)؛ عدم تطبيق الرؤوس يُضعف الأمن | اتفاقية خدمة، فحص الرؤوس بعد كل نشر (`curl -I`) | تقييم المورد **مطلوب** |
| Google Fonts (`fonts.googleapis.com` / `fonts.gstatic.com`) | خط IBM Plex Sans Arabic (الأوزان 400–700) | منخفضة: عند تعذّره يُستخدم خط النظام؛ لكنه يكشف عنوان IP للمستخدم لـGoogle (أثر على ادعاء الخصوصية) | يُقترح استضافة الخط ذاتيًا (ترخيص SIL OFL 1.1) | **قرار مطلوب** |
| GitHub | استضافة المستودع المضبوط | عالية لنظام الجودة (سلامة السجلات) | مصادقة ثنائية، نسخة مرآة | **مطلوب التوثيق** |
| Canva | صور الجسم `assets/body-male.jpg` و`assets/body-female.jpg` (وفق `assets/README.md`) | متوسطة: مناطق الضغط في `PHOTO_GEO` مضبوطة على الصور | التحقق من شروط ترخيص Canva للاستخدام التجاري | **مطلوب** |
| Wikimedia Commons | رسوم الجسم المرشّحة (Mikael Häggström، ملك عام/CC0) وفق `docs/HANDOFF.md` | منخفضة — **غير مدمجة حاليًا** | التحقق من الترخيص لكل ملف قبل الدمج | مرشّح فقط |
| مصادر المحتوى الطبي (WHO ICD-10، UMLS/NLM، MedlinePlus، NHS، Mayo Clinic، StatPearls، أدلة ADA وACC/AHA وKDIGO وNICE…) | المراجع والتعريفات والتصنيفات | **عالية**: أخطاء النقل تؤثر في الناتج السريري | قائمة مراجع مضبوطة بالإصدار، ومراجعة طبية | جزئي |
| esbuild 0.28.2 (عبر `npx`) | تصغير الكود في `build_dist.mjs` | متوسطة: أداة بناء تغيّر الكود المنشور | تثبيت الإصدار (مثبّت فعلًا)، والتحقق من صلاحية الأداة بتشغيل الاختبارات على `dist/` | التحقق **مطلوب** |
| Playwright | اختبارات شاملة آلية في المتصفح | متوسطة (أداة تحقق) | تثبيت الإصدار، حفظ السكربتات | السكربتات **غير محفوظة** |
| Node.js | تشغيل `tools/*.mjs` | منخفضة–متوسطة | تثبيت إصدار LTS محدد | **غير موثق** |

تفصيل SOUP البرمجي في `02_Software_Development_Plan_IEC62304.md` §7.

### 9.5 الإنتاج وتقديم الخدمة (§7.5)
- «الإنتاج» = بناء `dist/` ونشره. التحقق من صلاحية عملية البناء (§7.5.6): يجب إثبات أن التصغير بـesbuild لا يغيّر السلوك بتشغيل الاختبارات نفسها على `dist/` — **غير منفذ**.
- التعريف والتتبع (§7.5.8): الإصدار ظاهر للمستخدم في تذييل الرئيسية و«عن التطبيق» («الإصدار 3.7.0»)، ويُطابق وسم Git. **لا يوجد حاليًا هاش التزام مضمّن في الحزمة** — مطلوب لربط ما يراه المستخدم بالتزام بعينه.
- ملكية العميل (§7.5.10): بيانات المستخدم في `localStorage` على جهازه فقط (`moselProfile`، `moselTerms`، `moselCard`، `moselHistory`، `moselTheme`، `moselZoom`)، ولا تصل إلى المنشأة.

---

## 10. القياس والتحليل والتحسين (§8)

### 10.1 الملاحظات (§8.2.1) والمراقبة بعد التسويق
لأن التطبيق لا يرسل أي بيانات، فالمراقبة بعد التسويق تعتمد على:
1. قناة ملاحظات/شكاوى صريحة (بريد إلكتروني ونموذج خارجي) — **مطلوبة**.
2. مراجعة دورية للأدبيات والأدلة الإرشادية المرجعية (ADA Standards of Care سنويًا، تحديثات KDIGO، ACC/AHA) وأثرها على `classifyGlucose` و`classifyBP` و`classifyKidney` وعلى `data/care.js`.
3. رصد حوادث المنتجات المماثلة (Ada، Infermedica، Ubie — انظر `docs/COMPETITION.md`) في قواعد بيانات اليقظة.
4. عدّاد زيارات لا يجمع بيانات شخصية (مقترح في `docs/COMPETITION.md`) — يتطلب تحديث CSP (`connect-src`) وتقييم خصوصية.
- خطة المراقبة بعد التسويق (PMS Plan — MDR المادة 84) وتقرير PSUR (للفئة IIa فأعلى) — **غير موجودة**.

### 10.2 معالجة الشكاوى (§8.2.2)
إجراء مقترح: استلام ← تسجيل ← تقييم هل هي حادث قابل للإبلاغ ← تحقيق ← قرار (تصحيح، CAPA، أو لا إجراء مع مبرر) ← رد على المشتكي ← إغلاق. السجل: `docs/qms/records/complaints.md` (بلا بيانات تعريفية زائدة). **غير منفذ.**

### 10.3 الإبلاغ إلى الجهات التنظيمية — اليقظة (§8.2.3)
- معايير الإبلاغ: أي حادث جسيم يُشتبه أن ناتج «موصل» أسهم فيه (مثل: توجيه حالة طارئة إلى «رعاية منزلية»)، وفق MDR المادة 87 (المهلة القصوى 15 يومًا، ويومان للتهديد الجسيم للصحة العامة، و10 أيام للوفاة أو التدهور الخطير غير المتوقع)، وإلى هيئة الدواء المصرية وفق متطلباتها.
- إجراءات التصحيح الميداني (FSCA): في تطبيق ويب تُنفَّذ بنشر إصدار مصحح ورفع `VERSION` في `sw.js` (فيحذف معالج `activate` الذاكرات القديمة)، مع إشعار سلامة يظهر داخل التطبيق — **آلية الإشعار داخل التطبيق غير موجودة**.

### 10.4 التدقيق الداخلي (§8.2.4)
مرة سنويًا على الأقل يغطي كل بنود المعيار، بمدقق مستقل. **لم يُنفذ أي تدقيق.**

### 10.5 مراقبة العمليات والمنتج وقياسها (§8.2.5، §8.2.6)
- معيار القبول للإصدار: نجاح `node --check app.js`، ونجاح `node tools/validate_data.mjs` دون أخطاء، ونجاح اختبارات Playwright، ونجاح فحص `build_dist.mjs` لخلو الحزمة من أسماء أدوات التطوير، وتوقيع مسؤول الإصدار.
- السجل: ملاحظات الإصدار في `docs/qms/records/release_vX.Y.Z.md` — **غير منفذ**.

### 10.6 ضبط المنتج غير المطابق (§8.3)
إذا اكتُشف عيب بعد النشر: تقييم الخطر ← إن كان يمس السلامة يُسحب الإصدار بإعادة نشر الإصدار السابق السليم من Git مع رفع `VERSION` ← CAPA.

### 10.7 تحليل البيانات (§8.4)
اتجاهات الشكاوى، نتائج الفاحص (عدد التحذيرات: 4 حاليًا)، تقدم المراجعة الطبية (2/19 تخصصًا مراجعًا؛ 192 مرضًا بعلامة `review: "pending"`؛ 0 من 294 مدخلًا في `care.js` يحمل حقل `reviewed`).

### 10.8 الإجراءات التصحيحية والوقائية CAPA (§8.5.2، §8.5.3)
سجل CAPA: المشكلة ← تحليل السبب الجذري ← الإجراء ← التحقق من الفعالية ← الإغلاق. **أمثلة مرشحة لفتح CAPA فورًا** (اكتُشفت عند إعداد هذه الوثيقة):

| رقم مقترح | الملاحظة | الدليل |
|---|---|---|
| CAPA-001 | نص الخصوصية في «عن التطبيق» يقول «ولا تُحفظ الأعراض إطلاقًا»، بينما `saveHistory` تحفظ الأعراض المختارة والمنفية (`checked`، `denied`) في `moselHistory` حتى 50 تقييمًا، وبطاقة «الصحة الجنسية» في `QUICK_ACCESS` تقول «لا يُحفظ شيء» مع أن تقييماتها تُحفظ في السجل أيضًا. | `app.js`: `renderAbout`، `saveHistory`، `QUICK_ACCESS` |
| CAPA-002 | الشروط تقول «ليس جهازًا طبيًا» بما يتعارض مع مسار الاعتماد المختار. | `TERMS` في `app.js`، `docs/TERMS.md` |
| CAPA-003 | إحصاءات `README.md` قديمة (16 تخصصًا، 149 مرضًا، 211 عَرَضًا) مقابل الفعلي (19، 294، 360). | `README.md` مقابل مخرج `validate_data.mjs` |
| CAPA-004 | الإملاء الصوتي يستخدم Web Speech API؛ في بعض المتصفحات (مثل Chrome) يُعالَج الصوت على خوادم مزوّد المتصفح، والتعليق في الكود يقول «لا نرسل صوتًا إلى أي خادم لنا» وهو صحيح حرفيًا لكنه قد يُضلل المستخدم بشأن ادعاء «لا تُرسل أي بيانات». | `toggleVoice` في `app.js`؛ `README.md` |
| CAPA-005 | زر «حذف بياناتي» يحذف `moselProfile` و`moselCard` و`moselHistory` فقط، ويُبقي `moselTerms` و`moselTheme` و`moselZoom` وذاكرة `sw.js`. يجب توثيق هذا قرارًا مقصودًا أو تعديله. | معالج `wipe` في `app.js` |

---

## 11. مصفوفة المطابقة بندًا ببند — ISO 13485:2016

الحالة: **منجز** = موجود ويمكن تقديم دليل عليه؛ **جزئي** = موجود جزئيًا أو غير موثق رسميًا؛ **مطلوب** = يحتاج إلى فعل حقيقي لم يُنفذ؛ **لا ينطبق** = مستثنى بمبرر (القسم 2).

| البند | المتطلب | كيف يُعالَج في «موصل» | الدليل (ملف/مسار) | الحالة |
|---|---|---|---|---|
| 4.1.1 | توثيق دور المنشأة | صانع قانوني ومطوّر | هذه الوثيقة §1.3 | منجز (مسودة) |
| 4.1.2 | نهج قائم على المخاطر وضبط العمليات | ضوابط مخاطر في الكود دون ملف ISO 14971 | `app.js` (`overallTriage`، `analyzeDescription`)، `tools/validate_data.mjs` | جزئي |
| 4.1.3–4.1.4 | تحديد العمليات ومراقبتها | العمليات موصوفة هنا وفي 02 | `docs/qms/` | جزئي |
| 4.1.5 | العمليات المسندة لجهات خارجية | الاستضافة، الخطوط، المراجعة الطبية | §9.4 | جزئي |
| 4.1.6 | التحقق من صلاحية برمجيات نظام الجودة | Git، `validate_data.mjs`، esbuild، Playwright | — | مطلوب |
| 4.2.1 | توثيق النظام | دليل الجودة + الخطط | `docs/qms/01..04` | جزئي |
| 4.2.2 | دليل الجودة | هذه الوثيقة | `docs/qms/01_QMS_Manual_ISO13485.md` | منجز (مسودة غير معتمدة) |
| 4.2.3 | ملف الجهاز الطبي | مكوّنات متفرقة؛ ينقصه ملف المخاطر وقابلية الاستخدام والتقييم السريري | §5.3 | جزئي |
| 4.2.4 | ضبط الوثائق | Git مستودعًا مضبوطًا | المستودع، §5 | جزئي (لا إجراء اعتماد مستقل مطبَّق بعد) |
| 4.2.5 | ضبط السجلات | تاريخ Git؛ CSV المراجعة الطبية | §6 | جزئي |
| 5.1 | التزام الإدارة | سياسة وأهداف مسودة | §4 | جزئي |
| 5.2 | التركيز على العميل | تصميم «الحذر أولًا» وخصوصية محلية | SRS في `03` | جزئي |
| 5.3 | سياسة الجودة | مسودة | §4 | جزئي (غير موقعة) |
| 5.4.1 | أهداف الجودة | مقاييس مقترحة | §4 | جزئي |
| 5.4.2 | تخطيط النظام | هذه الوثيقة | — | جزئي |
| 5.5.1 | المسؤوليات والصلاحيات | جدول الأدوار | §3 | جزئي |
| 5.5.2 | ممثل الإدارة | المالك مؤقتًا | §3 | جزئي |
| 5.5.3 | التواصل الداخلي | طلبات السحب وقضايا GitHub | — | جزئي |
| 5.6 | المراجعة الإدارية | إجراء موصوف | §7 | **مطلوب** (لم تُعقد) |
| 6.1 | توفير الموارد | — | — | مطلوب (ميزانية المراجعين والتدقيق) |
| 6.2 | الموارد البشرية والكفاءة | مصفوفة كفاءات | §8.1 | **مطلوب** (لا سجلات تدريب) |
| 6.3 | البنية التحتية | بيئة تطوير، Git، استضافة | §8.2، `_headers`، `tools/build_dist.mjs` | جزئي |
| 6.4.1 | بيئة العمل | مصادقة ثنائية | §8.3 | مطلوب |
| 6.4.2 | ضبط التلوث | — | §2 | لا ينطبق |
| 7.1 | تخطيط تحقيق المنتج | خطة 62304 | `docs/qms/02_...md` | جزئي |
| 7.1 | إدارة المخاطر (ISO 14971) | ضوابط في الكود بلا ملف | — | **مطلوب** |
| 7.2.1 | تحديد المتطلبات | SRS | `docs/qms/03_...md` | جزئي |
| 7.2.2 | مراجعة المتطلبات | — | — | مطلوب |
| 7.2.3 | التواصل مع العميل والجهات | الشروط والتنبيهات؛ لا قناة شكاوى | `TERMS`، `renderAbout` | جزئي |
| 7.3.1 | عام | — | §9.3 | جزئي |
| 7.3.2 | تخطيط التصميم | خطة التطوير | `docs/qms/02_...md` | منجز (مسودة) |
| 7.3.3 | مدخلات التصميم | SRS-001… | `docs/qms/03_...md` | منجز (مسودة) |
| 7.3.4 | مخرجات التصميم | الكود والبيانات والمعمارية | `app.js`، `data/`، `docs/qms/04_...md` | منجز |
| 7.3.5 | مراجعة التصميم | لا محاضر مستقلة | — | **مطلوب** |
| 7.3.6 | التحقق من التصميم | فاحص البيانات الآلي؛ Playwright وتقييم الوصف خارج المستودع | `tools/validate_data.mjs` | جزئي |
| 7.3.7 | التحقق من الصلاحية | يتطلب تقييمًا سريريًا ودراسة قابلية استخدام | `docs/REGULATORY.md` §4 | **مطلوب** |
| 7.3.8 | نقل التصميم | سكربت البناء | `tools/build_dist.mjs` | جزئي |
| 7.3.9 | ضبط تغييرات التصميم | Git + `VERSION` في `sw.js` | المستودع | جزئي (لا تقييم أثر موثق) |
| 7.3.10 | ملفات التصميم والتطوير | المستودع | Git | جزئي |
| 7.4.1 | عملية الشراء وتقييم الموردين | قائمة موردين | §9.4 | **مطلوب** (لا تقييم فعلي) |
| 7.4.2 | معلومات الشراء | — | — | مطلوب |
| 7.4.3 | التحقق من المنتج المشترى | تثبيت إصدار esbuild | `tools/build_dist.mjs` | جزئي |
| 7.5.1 | ضبط الإنتاج | بناء آلي | `tools/build_dist.mjs` | جزئي |
| 7.5.2 | نظافة المنتج | — | §2 | لا ينطبق |
| 7.5.3 | التركيب | — | §2 | لا ينطبق |
| 7.5.4 | الخدمة | — | §2 | لا ينطبق |
| 7.5.5 | الأجهزة المعقمة | — | §2 | لا ينطبق |
| 7.5.6 | التحقق من صلاحية العمليات | التصغير بـesbuild يحتاج إثباتًا | — | مطلوب |
| 7.5.7 | التعقيم | — | §2 | لا ينطبق |
| 7.5.8 | التعريف | رقم الإصدار ظاهر للمستخدم | `renderHome`، `renderAbout`، `sw.js` | جزئي (لا هاش التزام) |
| 7.5.9.1 | التتبع | وسم Git | المستودع | جزئي |
| 7.5.9.2 | الأجهزة المزروعة | — | §2 | لا ينطبق |
| 7.5.10 | ملكية العميل | بيانات المستخدم على جهازه فقط | `app.js` (`keep`، `load`) | منجز |
| 7.5.11 | حفظ المنتج | سلامة `dist/` | — | جزئي |
| 7.6 | ضبط معدات القياس | أدوات برمجية تُعامل وفق 4.1.6 | §2 | جزئي |
| 8.1 | عام | — | §10 | جزئي |
| 8.2.1 | الملاحظات | لا قناة ملاحظات | — | **مطلوب** |
| 8.2.2 | معالجة الشكاوى | إجراء موصوف | §10.2 | **مطلوب** |
| 8.2.3 | الإبلاغ للجهات | إجراء موصوف | §10.3 | **مطلوب** |
| 8.2.4 | التدقيق الداخلي | — | — | **مطلوب** |
| 8.2.5 | مراقبة العمليات | — | — | مطلوب |
| 8.2.6 | مراقبة المنتج | معايير قبول الإصدار | §10.5 | جزئي |
| 8.3 | المنتج غير المطابق | إجراء موصوف | §10.6 | جزئي |
| 8.4 | تحليل البيانات | مؤشرات مقترحة | §10.7 | جزئي |
| 8.5.1 | التحسين | — | — | مطلوب |
| 8.5.2 | الإجراء التصحيحي | سجل CAPA مرشح | §10.8 | **مطلوب** (لم يُفتح سجل) |
| 8.5.3 | الإجراء الوقائي | — | — | مطلوب |

---

## الفجوات المتبقية قبل التقديم

1. **حسم الغرض المعلن** وتعديل نصوص `TERMS` و`docs/TERMS.md` و`renderAbout` التي تقول «ليس جهازًا طبيًا»، ورفع `TERMS_VERSION`.
2. **ملف إدارة المخاطر ISO 14971** غير موجود (تحليل المخاطر، تقييمها، ضوابطها، المخاطر المتبقية، تقرير المخاطر).
3. **تعيين PRRC** (MDR المادة 15)، داخليًا أو بالتعاقد.
4. **أول مراجعة إدارية** موثقة بمحضر.
5. **أول تدقيق داخلي** بمدقق مستقل.
6. **تقييم الموردين فعليًا** (Cloudflare/Netlify، Google Fonts، GitHub، Canva) وتوثيقه؛ وقرار استضافة الخط ذاتيًا.
7. **قناة شكاوى وملاحظات** داخل التطبيق، وإجراء اليقظة، وخطة المراقبة بعد التسويق (PMS Plan) وتقرير PSUR.
8. **التحقق من الصلاحية السريرية**: دراسة دقة (≥100 حالة) وتقييم سريري وفق MDR الملحق XIV.
9. **ملف قابلية الاستخدام IEC 62366-1** مع اختبار تلخيصي (summative) على مستخدمين حقيقيين.
10. **المراجعة الطبية**: 17 من 19 تخصصًا بحالة `pending`، و192 مرضًا بعلامة `review: "pending"`، ولا مدخل في `data/care.js` معتمد من طبيب.
11. **حفظ أدلة التحقق في المستودع**: سكربتات Playwright، ومجموعة الـ74 جملة لتقييم محرك الوصف ونتيجتها، وسجل كل إصدار.
12. **فتح سجل CAPA** للملاحظات CAPA-001 إلى CAPA-005 أعلاه (خاصة تناقض «لا تُحفظ الأعراض» مع `saveHistory`).
13. **سجلات الكفاءة والتدريب** لكل دور، والمصادقة الثنائية على الحسابات.
14. **إثبات صلاحية عملية البناء** (esbuild) وتضمين هاش الالتزام في الحزمة المنشورة.
