# خطة تطوير البرمجيات — «موصل» (Mosel)

| البند | القيمة |
|---|---|
| رمز الوثيقة | MOSEL-SDP-001 |
| المعيار المرجعي | IEC 62304:2006 + Amd 1:2015 (Medical device software — Software life cycle processes) |
| الإصدار | 0.1 — مسودة |
| التاريخ | 2026-10-09 |
| إصدار البرمجية | 3.7.0 |
| المالك | مسؤول تطوير البرمجيات (حاليًا: المالك والمدير العام) |
| وثائق مرتبطة | MOSEL-QM-001 (دليل الجودة)، MOSEL-SRS-001 (المتطلبات)، MOSEL-SAD-001 (المعمارية والتتبع)، `docs/REGULATORY.md` |

---

## 1. نظام البرمجية الموصوف (§5.1.1)

«موصل» تطبيق ويب تقدمي (PWA) من ملفات ثابتة، بلا خادم خلفي وبلا مكتبات JavaScript خارجية وقت التشغيل:

| الملف | الدور |
|---|---|
| `index.html` | الهيكل وCSS (`lang="ar" dir="rtl"`، الوضع الليلي، الطباعة، `prefers-reduced-motion`) وترتيب تحميل السكربتات |
| `prefs.js` | تطبيق الوضع الليلي وحجم الخط من `localStorage` قبل الرسم |
| `data/conditions.js` | المكتبة الأساسية: `TRIAGE`، `ZONES`، `ZONE_SOURCES`، `DATA`، `REGIONS`، `REGION_ORGANS`، `RISK_FACTORS`، `version`؛ والدالة `MOSEL_EXTEND` |
| `data/more_01_zones.js`، `more_02_systems.js`، `more_03_specialties.js` | إضافات عبر `MOSEL_EXTEND` (أعراض بادئتها `X`) |
| `data/care.js` | «ما قد يقرّره الطبيب» — مولَّد من `data/care_src/*.json` بـ `tools/build_care.mjs` |
| `data/tips.js` | نصائح وقائية (`MOSEL_TIPS`) |
| `app.js` | كل منطق التطبيق داخل دالة واحدة ذاتية التنفيذ (IIFE) |
| `sw.js` | عامل الخدمة: ذاكرة `SHELL` والعمل دون اتصال |
| `manifest.json`، `icons/`، `assets/` | بيان PWA والأيقونات وصور الجسم |
| `_headers` | رؤوس الأمان (CSP وغيرها) للاستضافة |

حجم المكتبة الحالي (مخرج `node tools/validate_data.mjs`): 19 تخصصًا، 294 مرضًا، 360 عَرَضًا، 34 منطقة جسم، 30 عَرَضًا بعلامة خطر `red:true` منها واحد بعلامة `crisis:true`.

---

## 2. تصنيف السلامة البرمجية (§4.3)

### 2.1 المخاطر التي قد تنشأ عن البرمجية
| الموقف الخطر | السلسلة السببية | أسوأ ضرر معقول |
|---|---|---|
| H1: تصنيف حالة طارئة (احتشاء قلب، سكتة، التواء خصية، حمل خارج الرحم، حماض كيتوني…) بمستوى أدنى من «طوارئ فورًا» | خطأ في `scoreZone` أو `overallTriage` أو في الأوزان/`triage` في `data/*.js`، أو عدم تحديد عرض `red:true` | تأخر العلاج ← **وفاة أو إصابة جسيمة** |
| H2: عدم ظهور بطاقة دعم الأزمات لمن اختار «أفكار عن إيذاء النفس» | خطأ في `crisis` أو `renderResults` | **وفاة** |
| H3: تصنيف خاطئ في حاسبة المراحل (مثل ضغط ≥180/120 لا يُعرض «أزمة») | خطأ في `classifyBP`/`classifyGlucose`/`classifyKidney` | تأخر طلب الإسعاف ← إصابة جسيمة |
| H4: عرض جرعات دوائية يتبعها المستخدم ذاتيًا | خطأ محتوى في `data/care.js` | تسمم أو تفاعل دوائي ← إصابة جسيمة |
| H5: إظهار نتيجة طوارئ دون مبرر | تحديد آلي مفرط لعلامات الخطر من الوصف | قلق، استهلاك موارد الطوارئ (ضرر غير جسيم) |
| H6: إظهار أمراض الجنس الآخر أو إخفاء أمراض الجنس الصحيح | خطأ في `sexOk`/`zoneSymptoms`/`allowedZone` | تأخر تشخيص (متوسط) |

### 2.2 الضوابط الخارجية للبرمجية (Amd 1:2015 §4.3 أ)
- قائمة «علامات الخطر» الثابتة في الصفحة الرئيسية (`renderHome`) مع زر اتصال بالإسعاف 123، ولا تعتمد على محرك التقييم.
- الشروط: «في أي حالة طارئة… يجب الاتصال بالإسعاف (123)… دون الاعتماد على التطبيق».
- حكم المستخدم نفسه وتوفر خدمات الطوارئ.

هذه الضوابط **غير برمجية جزئيًا وتعتمد على سلوك المستخدم**، ولا يمكن الاعتماد عليها لخفض احتمال الضرر بما يكفي: فالمستخدم الذي يلجأ إلى «موصل» غالبًا لا يعرف أن أعراضه طارئة، وهذا تحديدًا ما يُفترض أن يكشفه التطبيق.

### 2.3 القرار المقترح: **الفئة C**
**المبرر:** يمكن أن يُسهم عطل في نظام البرمجية (H1، H2، H3) في موقف خطر يؤدي إلى **وفاة أو إصابة جسيمة**، ولا توجد ضوابط مخاطر خارجية تخفض الخطر إلى مستوى مقبول بصورة يمكن إثباتها. ومخرجات «موصل» تُستخدم تحديدًا لقرار «هل أذهب إلى الطوارئ الآن؟».

**لماذا لا الفئة B؟** الفئة B تتطلب أن يكون أسوأ ضرر ممكن «إصابة غير جسيمة» بعد الضوابط الخارجية. لا يمكن ادعاء ذلك لبرمجية تفرز حالات الطوارئ. قد تقبل جهة الاعتماد الفئة B إذا أُثبت أن الضابط الخارجي (قائمة علامات الخطر الثابتة + التحذيرات) فعّال عبر دراسة قابلية استخدام؛ ولا يوجد هذا الدليل حاليًا.

**التجزئة (§5.3.5):** كل منطق التطبيق في ملف `app.js` واحد داخل IIFE واحدة، ويتشارك كائن `state` نفسه. لذلك **لا يمكن حاليًا ادعاء فصل** وحدات منخفضة الخطورة (مثل `renderTips` أو `applyTheme`) في فئة أدنى. كل الوحدات تُعامل بالفئة C. يمكن مستقبلًا فصل المحرك (`scoreZone`، `overallTriage`، `analyzeDescription`، `classify*`) في وحدة نقية قابلة للاختبار المنفصل، ثم تبرير فئة أدنى لواجهة العرض.

**الأثر:** الفئة C تستلزم: تصميمًا تفصيليًا لكل وحدة (§5.4.2–5.4.4)، ومعايير قبول للتحقق من الوحدات (§5.5.4) تشمل تدفق البيانات والتحكم وحالات الحدود والتعامل مع الأعطال، واختبار تكامل ونظام كاملين مع سجلات.

### 2.4 علاقة التصنيف بفئة الجهاز
تصنيف IEC 62304 مستقل عن فئة MDR. التقدير في `docs/REGULATORY.md`: الفئة IIa، وقد تُعد IIb وفق القاعدة 11 وMDCG 2019-11.

---

## 3. مسار البرمجية القائمة (Legacy software — Amd 1:2015 §4.4)

«موصل» طُوِّر حتى الإصدار 3.7.0 دون تطبيق IEC 62304. المسار المقترح:
1. **§4.4.2 تقييم المخاطر للبرمجية القائمة:** حصر الملاحظات الميدانية (لا توجد قناة حاليًا)، وتحليل المخاطر (القسم 2.1 بداية).
2. **§4.4.3 تحليل الفجوات:** هذه الوثيقة والوثائق 01 و03 و04 تمثل تحليل الفجوات الأولي.
3. **§4.4.4 خطة سد الفجوات:** القسم الأخير في كل وثيقة.
4. **§4.4.5 مبرر الاستمرار في استخدام البرمجية القائمة:** يُكتب بعد استكمال الاختبارات المسجّلة.
من الإصدار التالي فصاعدًا تُطبَّق دورة الحياة كاملة (القسم 4).

---

## 4. نموذج دورة حياة التطوير (§5.1.1)

نموذج **تزايدي (incremental)** بإصدارات صغيرة متكررة، يناسب فريقًا من 1–3 أشخاص. كل إصدار يمر بالمراحل التالية، والسجل المطلوب لكل مرحلة:

| المرحلة | بند IEC 62304 | النشاط في «موصل» | المخرَج/السجل |
|---|---|---|---|
| 1. التخطيط | §5.1 | تحديد نطاق الإصدار (مثلًا: تخصص جديد عبر ملف `data/more_*.js`) | قضية (issue) في GitHub |
| 2. المتطلبات | §5.2 | تحديث `03_Software_Requirements_SRS.md`؛ المتطلبات الطبية تُربط بمرجع (ICD-10، دليل إرشادي) | التزام في `docs/qms/` |
| 3. المعمارية | §5.3 | تحديث `04_Architecture_and_Traceability.md` عند إضافة وحدة | التزام |
| 4. التصميم التفصيلي | §5.4 | تعليق رأس لكل دالة حرجة (كما في `scoreZone` الذي يوثق صيغة الحساب) + قسم في 04 | الكود + 04 |
| 5. التنفيذ والتحقق من الوحدات | §5.5 | كتابة الكود؛ `node --check app.js`؛ اختبارات وحدات للمحرك (**غير موجودة — مطلوبة**) | مخرجات الاختبارات |
| 6. التكامل واختبار التكامل | §5.6 | `node tools/validate_data.mjs` (تكامل البيانات مع `index.html` و`care.js`) | مخرج الفاحص |
| 7. اختبار النظام | §5.7 | سيناريوهات Playwright في متصفح حقيقي (القسم 9.3) + تقييم محرك الوصف | تقرير اختبار مؤرخ |
| 8. الإصدار | §5.8 | رفع `version` و`VERSION`؛ `node tools/build_dist.mjs`؛ وسم Git؛ ملاحظات الإصدار؛ قائمة الشذوذات المعروفة المتبقية | `dist/` + وسم + `docs/qms/records/release_vX.Y.Z.md` |

### 4.1 معايير الانتقال
- لا يُدمج تغيير في الفرع الرئيسي إذا فشل `validate_data.mjs` (يخرج بالرمز 1).
- لا يُنشر إصدار إذا فشل سيناريو طوارئ واحد في اختبار النظام.
- تغيير أي من: `triage` لمرض، أو `red`/`crisis` لعرض، أو الأوزان، أو عتبات `classify*`، أو ثوابت `analyzeDescription` (0.75، 0.5، 0.4…)، أو `EMERGENCY_NUMBER`/`MENTAL_HOTLINE` = **تغيير حرج للسلامة** يتطلب مراجعة طبية وتقييم مخاطر قبل الدمج.

### 4.2 المعايير والأساليب والأدوات (§5.1.4)
- JavaScript ES2019 فما فوق (هدف التصغير `--target=es2019`)، وضع `"use strict"`.
- لا مكتبات تشغيل خارجية؛ لا `eval` ولا سكربتات مضمّنة (CSP `script-src 'self'`).
- كل نص يُعرض يمر عبر `esc()` لمنع حقن HTML.
- كل وصول إلى `localStorage` داخل `try/catch` (`load`، `keep`).
- النصوص بالعربية الفصحى (قرار مالك المنتج في `docs/HANDOFF.md`).

---

## 5. إدارة الإعدادات (§8)

| العنصر | الطريقة |
|---|---|
| عناصر الإعدادات (§8.1.1) | كل ملفات المستودع؛ وتُعد ملفات البيانات (`data/*.js`، `data/care_src/*.json`) عناصر إعدادات حرجة للسلامة |
| تعريف الإصدار | `version` في `data/conditions.js` (يظهر للمستخدم) + `VERSION` في `sw.js` + وسم Git `vX.Y.Z` — **يجب أن تتطابق الثلاثة**؛ لا يوجد فحص آلي لذلك حاليًا |
| تعريف SOUP (§8.1.2) | القسم 7 أدناه، بالإصدار |
| ضبط التغيير (§8.2) | فرع لكل تغيير ← طلب سحب ← مراجعة ← دمج؛ رسالة الالتزام تذكر رقم القضية ومعرّف المتطلب SRS المتأثر |
| تاريخ الإعدادات (§8.3) | تاريخ Git |
| الملفات المولّدة | `data/care.js` (من `build_care.mjs`)، `review/medical_review.csv` (من `export_review.mjs`)، `dist/` (من `build_dist.mjs`). `dist/` و`single/` و`mosel-site.zip` مُدرجة في `.gitignore` فلا تُتتبَّع؛ لذلك يجب أن يكون البناء قابلًا لإعادة الإنتاج من الوسم |
| مخاطر معروفة | ملفات مولّدة قد تُعدَّل يدويًا خطأً (`care.js` يحمل تحذير «لا تعدّله يدويًا»)؛ نسيان إدراج ملف `more_*.js` جديد في `sw.js` (الفاحص يتحقق من `index.html` فقط) |

---

## 6. حل المشكلات (§9)

1. **الاستقبال:** كل مشكلة (من مستخدم، أو مراجع طبي، أو اختبار) تُسجل قضية GitHub بوسم `problem`.
2. **التقييم (§9.1–9.2):** تحديد هل تمس السلامة (ترتبط بـ H1–H6 في القسم 2.1)؛ تحديد الإصدارات المتأثرة.
3. **التحقيق:** السبب الجذري؛ هل يتطلب تغيير بيانات أم كود.
4. **إبلاغ الأطراف (§9.3):** إذا مسّت السلامة ← تقييم الإبلاغ التنظيمي وفق دليل الجودة §10.3.
5. **ضبط التغيير (§9.4):** وفق القسم 5.
6. **السجلات وتحليل الاتجاهات (§9.5–9.6).**
7. **التحقق من الحل (§9.7):** اختبار انحدار؛ لكل مشكلة سلامة يُضاف سيناريو اختبار دائم.
8. **محتوى التقرير (§9.8):** الوصف، الخطورة، الإصدار، السبب، الحل، التحقق.

---

## 7. قائمة SOUP والأدوات (§5.3.3، §5.3.4، §7.1.2، §8.1.2)

### 7.1 SOUP وقت التشغيل
لا يتضمن «موصل» مكتبات طرف ثالث في الكود المنشور. مكوّنات SOUP التي يعتمد عليها وقت التشغيل:

| SOUP | الإصدار | أين يُستخدم | المتطلب الوظيفي/الأداء | أعطال معروفة / مخاطر | ضابط المخاطر |
|---|---|---|---|---|---|
| محرك المتصفح (Chromium/WebKit/Gecko) ومحرك JavaScript | أي متصفح حديث يدعم ES2019 وService Worker | كل التطبيق | تنفيذ صحيح لـ JavaScript وعرض RTL | اختلاف عرض SVG/CSS بين المتصفحات؛ متصفحات قديمة | تحديد المتصفحات المدعومة واختبارها (**مطلوب**: مصفوفة متصفحات) |
| Web Storage (`localStorage`) | API قياسي | `load`، `keep`، `saveTerms`، `submitProfile`، `prefs.js` | حفظ البروفايل والموافقة والسجل محليًا | قد يُمنع (تصفح خاص)، أو يُمسح من المستخدم/المتصفح | كل وصول داخل `try/catch`؛ عند الفشل يعمل التطبيق دون حفظ |
| Service Worker + Cache Storage | API قياسي | `sw.js`، تسجيله في `app.js` عند `load` | العمل دون اتصال بعد أول زيارة | خدمة نسخة قديمة إذا لم يُرفع `VERSION` | استراتيجية «الشبكة أولًا ثم الذاكرة» في معالج `fetch`؛ حذف الذاكرات القديمة في `activate` |
| Web Speech API (`SpeechRecognition`/`webkitSpeechRecognition`) | يعتمد على المتصفح | `toggleVoice` (اللغة `ar-EG`) | تحويل الكلام العربي إلى نص | دقة متغيرة للعامية؛ **في Chrome يُرسل الصوت إلى خوادم Google** للمعالجة؛ غير متاح في بعض المتصفحات | الزر لا يظهر إذا لم يتوفر `SpeechRec`؛ النص الناتج يظهر للمستخدم ويمر بالقواعد نفسها في `analyzeDescription`؛ **يلزم إفصاح خصوصية** |
| Web Share API / Clipboard API | قياسي | `shareReport` | مشاركة التقرير النصي | غير متاح في كل المتصفحات | رجوع إلى النسخ، ثم رسالة «جرّب الطباعة» |
| `window.print` + CSS `@media print` | قياسي | زر «طباعة للطبيب» | تقرير مطبوع | اختلاف الطباعة بين المتصفحات | اختبار يدوي |
| روابط `tel:` | قياسي | زر الإسعاف 123، الخط الساخن 08008880700، رقم الطوارئ في البطاقة | الاتصال المباشر | لا يعمل على حاسوب بلا هاتف | الرقم مكتوب نصًا بجوار الزر |
| Google Fonts — IBM Plex Sans Arabic | الأوزان 400/500/600/700 من `fonts.googleapis.com` | `index.html` | عرض الخط العربي | تعذّر التحميل؛ كشف عنوان IP لـGoogle | رجوع إلى خط النظام؛ تُخزَّن في ذاكرة `sw.js` (`isFont`)؛ مقترح: استضافة ذاتية |
| WhatsApp (`wa.me`) | خدمة خارجية | رابط «واتساب» في `renderResults` | مشاركة التقرير | التقرير يغادر الجهاز بمبادرة المستخدم | إجراء صريح من المستخدم |
| روابط المراجع الخارجية (WHO ICD-10، MedlinePlus، NHS، Mayo Clinic، NCBI/StatPearls، PubMed، UMLS، أدلة DHA) | — | `refsFor`، `guideLine`، `careBlock` | قراءة المصدر | تغيّر الروابط أو تعطلها | روابط **بحث** عن قصد لا روابط صفحات (`docs/HANDOFF.md`)؛ `rel="noopener noreferrer"` |
| الاستضافة: Cloudflare Pages/Workers أو Netlify | — | تقديم الملفات وتطبيق `_headers` | توفر الخدمة ورؤوس الأمان | انقطاع؛ تجاهل `_headers` | العمل دون اتصال بعد أول زيارة؛ فحص الرؤوس بعد النشر |

### 7.2 أدوات التطوير والتحقق (ليست في المنتج المنشور لكنها تؤثر عليه)

| الأداة | الإصدار | الاستخدام | الأثر | التحقق من صلاحيتها |
|---|---|---|---|---|
| Node.js | غير مثبّت — **يجب تحديده** | `tools/validate_data.mjs`، `build_care.mjs`، `export_review.mjs`، `build_dist.mjs` (`node:vm`، `node:fs`) | يحدد ما يُقبل من بيانات | مطلوب |
| esbuild | 0.28.2 (مثبّت عبر `npx --yes esbuild@0.28.2`) | تصغير `app.js` و`prefs.js` و`sw.js` و`data/*.js` في `dist/` | يغيّر الكود المنشور فعليًا | تشغيل اختبارات النظام على `dist/` لا على المصدر — **مطلوب**. ملاحظة: عند فشل esbuild يطبع السكربت تحذيرًا وينشر الملفات غير مصغّرة؛ يجب أن تكون النتيجة متكافئة وظيفيًا |
| Playwright | **غير محدد** | اختبار النظام الشامل في المتصفح | أداة تحقق | السكربتات غير محفوظة في المستودع — **مطلوب** |
| Python 3 (`http.server`) | — | خادم محلي للتطوير | لا أثر على المنتج | — |
| Python 3 + `requests` | — | `tools/med_lookup.py`، `tools/umls_update.py` (UMLS، ICD-11، MedlinePlus Connect) | أدوات لاكتساب البيانات الطبية؛ مخرجها مرّ إلى `data/conditions.js` (حقول `cui`) | كل مخرج يُراجع طبيًا قبل الدمج |
| Git / GitHub | — | ضبط الإعدادات | سلامة السجلات | مصادقة ثنائية |

---

## 8. التكامل بين إدارة المخاطر والتطوير (§4.2، §7)

| بند 62304 | الحالة |
|---|---|
| §7.1 تحليل إسهام البرمجية في المواقف الخطرة | بداية في القسم 2.1 — يُنقل إلى ملف ISO 14971 |
| §7.2 ضوابط المخاطر | موجودة في الكود ومُتتبَّعة في `04` (مثل SRS-030، SRS-041، SRS-052) |
| §7.3 التحقق من ضوابط المخاطر | فاحص البيانات + سيناريوهات Playwright |
| §7.4 إدارة مخاطر تغييرات البرمجية | القسم 4.1 «تغيير حرج للسلامة» |

---

## 9. التحقق (§5.5–§5.7)

### 9.1 التحقق من الوحدات (§5.5) — مطلوب للفئة C
الوحدات المرشحة لاختبار وحدات آلي (بـ `node:test` دون مكتبات إضافية، مع تحميل `app.js` في `vm` أو بعد فصل المحرك):
`scoreZone`، `pickQuestions`، `evaluate`/`commitAnswers`، `overallTriage`، `sexOk`/`zoneSymptoms`/`allowedZone`، `stem`/`variants`/`userStems`/`analyzeDescription`، `classifyGlucose`، `classifyBP`، `classifyKidney`، `bmiOf`، `fieldError`/`profileValid`، `saveHistory`.
`app.js` يكشف للاختبار: `window.__mosel = { state, scoreZone, evaluate, render, analyzeDescription }`. يجب توسيعه ليشمل `overallTriage` و`classify*` أو فصلها.

### 9.2 التكامل (§5.6)
`node tools/validate_data.mjs` — يتحقق من تكامل ملفات البيانات مع `index.html` و`data/care.js` (التفاصيل في `04`).

### 9.3 اختبار النظام (§5.7)
سيناريوهات نُفذت بـ Playwright في متصفح حقيقي (موصوفة هنا؛ **السكربتات والسجلات ليست في المستودع**):
- **سيناريو الطوارئ (احتشاء القلب):** بروفايل ← الصدر ← القلب ← اختيار «ألم مستمر أكثر من 15 دقيقة حتى مع الراحة» (`red:true`) مع أعراض مصاحبة ← النتيجة «طوارئ فورًا» وتنبيه `role="alert"` وزر الاتصال 123.
- **مسار الشروط:** بلا موافقة لا يتجاوز المستخدم شاشة البداية (زر «ابدأ الآن» معطل)؛ الموافقة تُحفظ مع الإصدار والتاريخ؛ تغيير `TERMS_VERSION` يعيد الطلب.
- **تقييم محرك الوصف:** 74 جملة (فصحى وعامية مصرية) — التخصص الصحيح في المرتبة الأولى في نحو 95% منها.
- **تدقيق علامات الخطر:** التأكد من أن علامات الخطر لا تُحدَّد تلقائيًا من الوصف إلا عند مطابقة شبه صريحة (نسبة ≥ 0.75).

### 9.4 الانحدار
تُعاد كل السيناريوهات أعلاه مع كل إصدار، وتُضاف الحالات المكتشفة من الشكاوى.

---

## 10. الإصدار (§5.8)
قائمة التحقق قبل الإصدار:
1. `node --check app.js` ينجح.
2. `node tools/build_care.mjs` (إن تغيّر `care_src`) ثم `node tools/validate_data.mjs` بلا أخطاء؛ مراجعة التحذيرات (4 حاليًا).
3. سيناريوهات النظام تنجح على `dist/`.
4. `version` = `VERSION` = الوسم.
5. `node tools/build_dist.mjs` ينجح (بما فيه فحص خلو الحزمة من أسماء أدوات التطوير).
6. توثيق الشذوذات المعروفة المتبقية (§5.8.2–5.8.3) وتقييم مخاطرها.
7. أرشفة الحزمة المنشورة وهاشها (§5.8.7).
8. فحص رؤوس الأمان على النطاق المنشور.

---

## 11. خطة الصيانة (§6)

| النشاط | التكرار / المحفز |
|---|---|
| مراقبة الملاحظات والشكاوى (§6.1، §6.2.1) | مستمر — يتطلب قناة ملاحظات (غير موجودة) |
| تحديث العتبات السريرية | سنويًا: ADA Standards of Care (يناير)، ومراجعة ACC/AHA وKDIGO عند صدور تحديث؛ تؤثر على `classifyGlucose`، `classifyBP`، `classifyKidney` |
| مراجعة المحتوى الطبي | عند كل إضافة `more_*.js` أو `care_src` جديد؛ والتصدير بـ `export_review.mjs` |
| مراقبة SOUP | ربع سنوي: تغييرات المتصفحات (خاصة Web Speech API وService Worker)، Google Fonts، شروط الاستضافة |
| أرقام الطوارئ والخطوط الساخنة | ربع سنوي: التحقق من `EMERGENCY_NUMBER = "123"` و`MENTAL_HOTLINE = "08008880700"`؛ وعند التوسع لبلد آخر تصبح هذه الأرقام متطلبًا محليًا |
| الإصدارات التصحيحية | فورًا للمشكلات الماسة بالسلامة؛ مع رفع `VERSION` في `sw.js` لفرض التحديث على الأجهزة |
| تحليل أثر التعديل (§6.2.3) | لكل تغيير: أي SRS يتأثر، أي خطر H1–H6 يتأثر |

---

## الفجوات المتبقية قبل التقديم

1. **ملف إدارة المخاطر ISO 14971** وربطه بمواقف H1–H6 وبمعرّفات SRS.
2. **اختبارات وحدات آلية** للمحرك (مطلوبة للفئة C) — لا يوجد أي اختبار وحدات في المستودع.
3. **حفظ سكربتات Playwright** ومجموعة جمل تقييم محرك الوصف (74 جملة) ونتائجها في المستودع، مع تقارير اختبار مؤرخة لكل إصدار.
4. **تثبيت إصدارات الأدوات** (Node.js، Playwright) وإثبات صلاحية esbuild باختبار `dist/`.
5. **فحص آلي لتطابق الإصدار** بين `data/conditions.js` و`sw.js` والوسم، وفحص إدراج كل `more_*.js` في `SHELL` داخل `sw.js`.
6. **مصفوفة المتصفحات المدعومة** واختبارها (بما فيها iOS Safari للـ RTL والعمل دون اتصال).
7. **تصميم تفصيلي موثق** لكل وحدة (§5.4) — الموجود حاليًا تعليقات في الكود وملخص في `04`.
8. **إفصاح خصوصية عن Web Speech API** وGoogle Fonts، أو استضافة الخط ذاتيًا.
9. **فصل المحرك** عن واجهة العرض إن أُريد لاحقًا تبرير فئة سلامة أدنى لجزء من النظام.
10. **وثيقة البرمجية القائمة (§4.4)** بمبرر استمرار استخدام الإصدار 3.7.0.
11. **قناة ملاحظات** لتغذية عملية الصيانة وحل المشكلات.
