# مواصفة متطلبات البرمجية (SRS) — «موصل» (Mosel)

| البند | القيمة |
|---|---|
| رمز الوثيقة | MOSEL-SRS-001 |
| المعايير المرجعية | IEC 62304 §5.2؛ ISO 13485 §7.3.3 (مدخلات التصميم) |
| الإصدار | 0.1 — مسودة |
| التاريخ | 2026-10-09 |
| إصدار البرمجية | 3.7.0 |
| فئة السلامة المقترحة | C (انظر MOSEL-SDP-001 §2) |

> **منهج الإعداد:** استُخرجت المتطلبات من السلوك الفعلي للكود في الإصدار 3.7.0 (`app.js`، `data/*.js`، `sw.js`، `_headers`، `index.html`، `tools/validate_data.mjs`) وليس من وثيقة متطلبات سابقة؛ فهي **توثيق عكسي** لبرمجية قائمة (IEC 62304 Amd 1 §4.4). أي متطلب وُجد أن الكود يخالفه مُعلَّم بـ «⚠ تعارض».

## 0. الاصطلاحات

**أساليب التحقق:**
- **V-AUTO**: فحص آلي قائم في المستودع (`node tools/validate_data.mjs`).
- **V-E2E**: سيناريو آلي في متصفح حقيقي (Playwright) — نُفّذ لكن السكربت غير محفوظ في المستودع.
- **V-UNIT**: اختبار وحدات آلي — **مقترح، غير موجود**.
- **V-INSP**: فحص الكود أو المحتوى (مراجعة).
- **V-MAN**: اختبار يدوي موثق.
- **V-CLIN**: مراجعة طبية من طبيب مختص.

**حقل «سلامة»:** «نعم» = المتطلب ضابط مخاطر أو يرتبط بموقف خطر (H1–H6 في MOSEL-SDP-001 §2.1).

---

## 1. الشروط والموافقة

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-001 | يجب ألا يصل المستخدم إلى أي شاشة غير «البداية» (`onboarding`) و«الشروط» (`terms`) قبل الموافقة على الشروط بالإصدار الحالي `TERMS_VERSION`؛ وأي محاولة تُعاد إلى شاشة البداية. | نعم | V-E2E (مسار الشروط)، V-INSP (`render`، `termsOk`) |
| SRS-002 | يجب أن تعرض شاشة البداية خانة إقرار واحدة إلزامية بنص `TERMS_ACK`، فيها رابط «الشروط والأحكام» يفتح البنود الاثني عشر كاملة (`TERMS`). | نعم | V-E2E، V-INSP |
| SRS-003 | يجب أن يبقى زر «ابدأ الآن» معطلًا حتى يكون البروفايل صالحًا (SRS-010) والإقرار محددًا. | نعم | V-E2E |
| SRS-004 | عند البدء، يجب حفظ سجل الموافقة `{ v: TERMS_VERSION, at: <ISO-8601> }` في `localStorage` تحت المفتاح `moselTerms`. | لا | V-E2E، V-UNIT |
| SRS-005 | عند تغيير `TERMS_VERSION` يجب إعادة طلب الموافقة من كل مستخدم سبق له الموافقة على إصدار أقدم. | نعم | V-E2E |
| SRS-006 | يجب أن تعرض صفحة «الشروط» تاريخ الموافقة السابقة إن وُجدت، ويجب أن تكون متاحة دائمًا من «عن التطبيق». | لا | V-MAN |
| SRS-007 | يجب أن تنص الشروط على أن الاستخدام مقصور على من بلغ 18 عامًا، أو بإشراف ولي الأمر. | نعم | V-INSP |

## 2. البروفايل

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-010 | يكون البروفايل صالحًا فقط إذا حُدد الجنس (ذكر/أنثى) وكان العمر 1–120 سنة والطول 50–230 سم والوزن 3–300 كجم (`LIMITS`، `fieldError`، `profileValid`)؛ وتظهر رسالة «من X لـ Y» بجوار الحقل الخاطئ مع `aria-invalid="true"`. | نعم | V-UNIT، V-E2E |
| SRS-011 | يجب أن يتيح البروفايل اختيار الأمراض المزمنة من القائمة الثابتة `CHRONIC_OPTIONS` (سكر، ضغط، قلب، ربو، كلى، كبد، حساسية مزمنة) اختياريًا. | لا | V-INSP |
| SRS-012 | يجب حساب مؤشر كتلة الجسم = الوزن ÷ (الطول بالمتر)² وتصنيفه: < 18.5 نقص، < 25 طبيعي، < 30 زيادة، ≥ 30 سمنة (`bmiOf`). | لا | V-UNIT |
| SRS-013 | يجب حفظ البروفايل في `localStorage` تحت `moselProfile`، وإتاحة تعديله لاحقًا مع خيار «رجوع دون حفظ» يستعيد النسخة المحفوظة. | لا | V-E2E |

## 3. خريطة الجسم والتنقل

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-020 | يجب أن تعرض الرئيسية خريطة جسم تفاعلية بصورة واقعية حسب جنس المستخدم (`BODY_PHOTOS`، مناطق `PHOTO_GEO`)، وترجع تلقائيًا إلى رسم SVG (`bodyMapSvg`) إذا تعذّر تحميل الصورة (`photoOK`). | لا | V-MAN |
| SRS-021 | يجب أن تغطي الخريطة المناطق المعرّفة في `REGIONS` (34 منطقة حاليًا، منها مناطق الظهر التي تُفعَّل فقط عند وجود صور الظهر `BACK_PHOTOS`)، وأن تقود كل منطقة إلى قائمة التخصصات المرتبطة بها (`specialties`). | لا | V-AUTO (كل تخصص في `REGIONS` موجود في `DATA`)، V-MAN |
| SRS-022 | على الأجهزة اللمسية، يجب أن تُظهر اللمسة الأولى على الصورة اسم المنطقة فقط (`showTip`)، والثانية تختارها؛ لتجنب الاختيار الخاطئ. | لا | V-MAN |
| SRS-023 | يجب أن تكون كل منطقة قابلة للتركيز بلوحة المفاتيح (`tabindex`، `role="button"`، `aria-label`) وتُختار بـ Enter أو المسافة. | لا | V-MAN |
| SRS-024 | يجب أن تتيح الرئيسية الوصول المباشر إلى تخصصات دون تحديد موضع (`QUICK_ACCESS`)، وبحثًا نصيًا في الأعراض والأمراض (`renderSearch`): يبدأ من حرفين، ويطابق كل الكلمات بعد التطبيع (`normAr`)، ويعرض حتى 8 نتائج، واختيار عرض من النتائج يحدده مسبقًا. | لا | V-E2E |
| SRS-025 | يجب أن يعرض شريط علوي خطوات التقييم (الموضع، التخصص، الأعراض، النتيجة) ورقم جولة أسئلة المتابعة، وزر رجوع يعيد الحالة بصورة متسقة (`back`). | لا | V-MAN |
| SRS-026 | يجب أن تعرض بطاقة النتيجة رسمًا لموضع العضو المصاب عند تحديد `organ` للمرض (`organCard`)، وتحويل `"repro"` إلى أعضاء جنس المستخدم. | لا | V-AUTO (أعضاء معروفة ومتوافقة مع الجنس)، V-MAN |

## 4. الفصل بين الجنسين

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-030 | يجب ألا يُعرض للمستخدم أي تخصص أو عَرَض أو مرض يحمل حقل `sex` مخالفًا لجنسه، في: التخصصات (`allowedZone`)، والأعراض (`zoneSymptoms`)، والتقييم (`scoreZone` عبر `sexOk`)، وأسئلة المتابعة (`pickQuestions`)، والبحث (`renderSearch`)، والوصف المكتوب (`analyzeDescription`)، والوصول السريع. | نعم (H6) | V-AUTO (جزئيًا)، V-E2E، V-UNIT |
| SRS-031 | يجب ألا تحتوي البيانات مرضًا خاصًا بجنس مرتبطًا بعَرَض خاص بالجنس الآخر، ولا مرضًا أنثويًا بعضو ذكري (`prostate`، `testes`) ولا مرضًا ذكريًا بعضو أنثوي (`uterus`، `ovaries`)، ولا مرضًا يخالف جنس قسمه. | نعم (H6) | V-AUTO |

## 5. اختيار الأعراض والمتابعة

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-040 | يجب أن تعرض شاشة الأعراض كل أعراض التخصص المسموح بها كأزرار `role="checkbox"`، وأن تُميَّز علامات الخطر (`red:true`) بشارة «علامة خطر». | نعم | V-INSP، V-E2E |
| SRS-041 | يجب ألا يُتاح عرض النتيجة قبل اختيار عَرَض واحد على الأقل. | لا | V-E2E |
| SRS-042 | يجب أن تُعرض رسالة «هذا القسم ما زال قيد المراجعة الطبية» في أي تخصص حالته ليست `validated`. | نعم | V-INSP |
| SRS-043 | إذا كان هناك احتمالان أو أكثر والفرق بين الأول والثاني أقل من 25 نقطة، يجب طرح أسئلة متابعة (`evaluate`) بحد أقصى `MAX_FOLLOWUP_ROUNDS` = 4 جولات، وحتى 3 أسئلة في الجولة. | لا | V-UNIT، V-E2E |
| SRS-044 | يجب اختيار أسئلة المتابعة من الأعراض غير المختارة وغير المسؤول عنها سابقًا، مرتبة تنازليًا حسب الفرق في أوزانها بين الاحتمالات الثلاثة الأولى (`spread`) ثم تصاعديًا حسب عدد الاحتمالات التي تشملها (`pickQuestions`). | لا | V-UNIT |
| SRS-045 | يجب أن تقبل أسئلة المتابعة ثلاث إجابات: «نعم» (يُضاف العرض للمختار)، و«لا» (يُضاف للمنفي)، و«لست متأكدًا» (لا أثر)؛ ولا يتكرر سؤال سبق طرحه؛ ويمكن تخطي المتابعة إلى النتيجة. | لا | V-UNIT، V-E2E |

## 6. محرك التقييم

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-050 | لكل مرض في التخصص (بعد تصفية الجنس) يجب حساب الدرجة الخام وفق `scoreZone`: `coverage × (0.6 + 0.4 × explained) × (0.5 + 0.5 × strength) − 0.5 × (deniedW / total)`؛ حيث coverage = مجموع أوزان الأعراض المطابقة ÷ مجموع أوزان المرض، وexplained = عدد الأعراض المختارة التي يفسرها المرض ÷ عدد الأعراض المختارة، وstrength = متوسط وزن المطابق ÷ 3. | نعم (H1) | V-UNIT |
| SRS-051 | يجب أن تكون أوزان الأعراض 1 أو 2 أو 3 فقط، وأن يشير كل وزن إلى عَرَض موجود في التخصص نفسه، وألا يكون لمرضين في التخصص نفسه بصمة أوزان متطابقة. | نعم | V-AUTO |
| SRS-052 | يجب أن تُضاف مكافأة عوامل الخطورة (`RISK_FACTORS`: العمر، الجنس، مؤشر كتلة الجسم، الأمراض المزمنة) بمقدار 5 نقاط لكل سبب وبحد أقصى 10، **فقط** إذا كانت الدرجة > 0 والعمر معروفًا؛ أي أنها ترفع ولا تُنشئ احتمالًا من العدم. | نعم | V-UNIT، V-AUTO (كل مفتاح في `RISK_FACTORS` مرض موجود) |
| SRS-053 | يجب ألا تتجاوز الدرجة المعروضة 95% أبدًا. | نعم | V-UNIT |
| SRS-054 | يجب استبعاد الأمراض ذات الدرجة 0، وترتيب الباقي تنازليًا بالدرجة، وعند التساوي تتقدم الأمراض المعلّمة `flag` (قد تكون طارئة). | نعم (H1) | V-UNIT |
| SRS-055 | يجب أن تعرض النتيجة الاحتمال الأقرب مفتوحًا وحتى 5 احتمالات أخرى، ولكل احتمال: الاسم بالعربية والإنجليزية، رمز ICD-10، الدرجة وشريطها، ومستوى التطابق (≥ 70 قوي، ≥ 40 متوسط، أقل من ذلك ضعيف)، والأعراض المطابقة والمنفية، وأسباب ارتفاع الدرجة إن وُجدت. | نعم | V-E2E، V-INSP |
| SRS-056 | يجب أن تنص صفحة النتيجة على أن النسب «درجة تطابق… وليست احتمالًا إحصائيًا ولا تشخيصًا». | نعم | V-INSP |
| SRS-057 | عند عدم وجود أي تطابق يجب عرض «لا يوجد تطابق واضح» مع توجيه لمراجعة طبيب التخصص. | نعم | V-E2E |

## 7. الفرز (مستوى الاستعجال) والطوارئ

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-060 | يجب أن يحمل كل مرض مستوى استعجال واحدًا من `TRIAGE`: `emergency` (طوارئ فورًا)، `urgent` (فحص عاجل خلال 24 ساعة)، `doctor` (راجع الطبيب المختص)، `self` (رعاية منزلية ومتابعة)؛ والمرض المعلّم `flag` يُفترض أن يكون `emergency` أو `urgent` (وإلا تحذير). | نعم (H1) | V-AUTO، V-CLIN |
| SRS-061 | يجب حساب مستوى الاستعجال الكلي (`overallTriage`) هكذا: يبدأ بمستوى الاحتمال الأول (أو `doctor` إن لم يوجد)، ويُرفع إلى مستوى أي مرض درجته ≥ 50 ومستواه أعلى وهو معلّم `flag` أو مستواه `urgent`. | نعم (H1) | V-UNIT، V-E2E |
| SRS-062 | **إذا اختار المستخدم أي عَرَض `red:true` فيجب أن يصبح المستوى الكلي «طوارئ فورًا» بصرف النظر عن درجات الأمراض.** | نعم (H1) | V-UNIT، V-E2E (سيناريو احتشاء القلب) |
| SRS-063 | في حالة الطوارئ (دون أزمة نفسية) يجب عرض تنبيه `role="alert"` بعنوان «هذه الأعراض تستدعي الطوارئ» يذكر علامات الخطر المختارة بأسمائها، مع زر اتصال مباشر `tel:123` (`EMERGENCY_NUMBER`). | نعم (H1) | V-E2E |
| SRS-064 | يجب أن تعرض الرئيسية قائمة ثابتة لعلامات الخطر (ألم الصدر > 15 دقيقة، أعراض السكتة، ضيق التنفس الشديد/تورم الشفتين، النزيف الشديد/القيء الدموي/البراز الأسود، الإغماء والتشنج، أفكار إيذاء النفس) مع زر الاتصال 123، مستقلة عن محرك التقييم. | نعم (ضابط خارجي) | V-INSP، V-MAN |
| SRS-065 | يجب أن يعرض كل تقييم قسم «الخطوة التالية» بلون ونص مستوى الاستعجال (`TRIAGE[...].label` و`.action`) والتخصص المقترح. | نعم | V-E2E |

## 8. دعم الأزمات النفسية

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-070 | إذا اختار المستخدم عَرَضًا يحمل `crisis:true` (حاليًا: «أفكار عن إيذاء النفس أو أن الحياة بلا قيمة» في الصحة النفسية) يجب عرض بطاقة دعم `role="alert"` بعنوان «لست وحدك — تحدّث مع أحد الآن» مع زرَّي اتصال: الخط الساخن للصحة النفسية `tel:08008880700` (`MENTAL_HOTLINE`) والإسعاف `tel:123`. | نعم (H2) | V-E2E، V-UNIT |
| SRS-071 | في حالة الأزمة تُستبدل بطاقة الطوارئ العامة ببطاقة الدعم (لا تُعرضان معًا)، ويبقى مستوى الاستعجال «طوارئ فورًا». | نعم (H2) | V-INSP، V-E2E |
| SRS-072 | يجب التحقق دوريًا من صحة رقمَي الإسعاف والخط الساخن وسريانهما في البلد المستهدف (مصر حاليًا). | نعم | V-INSP (إجراء صيانة) |

## 9. الوصف المكتوب أو المنطوق

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-080 | يجب أن تقبل الرئيسية وصفًا حرًا حتى 600 حرف، وألا يُحلَّل وصف أقل من 3 أحرف (رسالة «اكتب وصفًا قصيرًا…»). | لا | V-E2E |
| SRS-081 | يجب أن يطبّع المحرك النص العربي (`normAr`)، ويحذف كلمات التوقف (`STOP`)، ويجرّد السوابق واللواحق (`stem`، `variants`)، ويحوّل مفردات العامية المصرية إلى الفصحى (`SYN`)، ثم يطابقها مع كلمات الأعراض بأوزان IDF (`describeIndex`). | لا | V-UNIT، تقييم الـ74 جملة |
| SRS-082 | يجب ألا يُقترح تخصص موضعي (العيون، الأنف والأذن، الأسنان، الذكورة، النساء، الجنسية، الأطفال — `NEED`) إلا إذا ذكر المستخدم كلمة تدل على موضعه. | لا | V-UNIT |
| SRS-083 | يجب ألا يُقترح عرض في الجهة المقابلة لما ذكره المستخدم (من قال «يمين» لا يُقترح له عرض «يسار» فقط، والعكس). | نعم | V-UNIT |
| SRS-084 | **قاعدة أمان:** يجب ألا يُطابَق أي عَرَض `red:true` من الوصف إلا إذا كانت نسبة المطابقة الموزونة (`ratio`) ≥ 0.75، أي أن المستخدم ذكره صراحة تقريبًا. | نعم (H5) | V-UNIT، تدقيق علامات الخطر (V-E2E) |
| SRS-085 | يجب أن تُحدَّد مسبقًا فقط الأعراض ذات المطابقة القوية (r ≥ 0.5، حتى 6 لكل تخصص) عند متابعة المستخدم في التخصص؛ أما الأضعف (حتى 4) فتُعرض بعنوان «قد تنطبق عليك (لن تُحدَّد إلا إذا اخترتها)» دون تحديد. | نعم (H5) | V-UNIT، V-E2E |
| SRS-086 | يجب أن يعرض المحرك حتى 3 تخصصات مرتبة بالدرجة، ويُميّز الأول بـ «الأقرب». | لا | تقييم الـ74 جملة |
| SRS-087 | إذا تضمّن أي تخصص مقترح علامة خطر مطابقة يجب عرض تنبيه «في وصفك علامة قد تكون خطيرة» مع زر الاتصال 123. | نعم | V-E2E |
| SRS-088 | إذا لم يُتعرف على أي عرض يجب عرض توجيه لإعادة الصياغة أو استخدام خريطة الجسم. | لا | V-E2E |
| SRS-089 | عند دعم المتصفح لـ Web Speech API يجب إظهار زر «تحدّث» يملأ مربع الوصف بالنص المنطوق (اللغة `ar-EG`)؛ ويختفي الزر إذا لم يتوفر الدعم؛ وتظهر رسالة واضحة عند رفض إذن الميكروفون. | لا | V-MAN |
| SRS-090 | معيار أداء: يجب أن يضع المحرك التخصص الصحيح في المرتبة الأولى في ≥ 90% من مجموعة التقييم المرجعية (النتيجة الحالية ≈ 95% على 74 جملة). | لا | تقييم الـ74 جملة (السجل غير محفوظ) |

## 10. محتوى المرض و«ما قد يقرّره الطبيب»

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-100 | يجب أن يحمل كل مرض: معرّفًا فريدًا يبدأ باسم تخصصه، واسمًا عربيًا وإنجليزيًا، وتعريفًا، ونص علاج/توجيه، ورمز ICD-10 صحيح الصيغة (`^[A-Z]\d{2}(\.\d{1,2})?$`). | نعم | V-AUTO |
| SRS-101 | يجب أن تعرض بطاقة المرض «مرجعية المعلومة»: رابط ICD-10 لدى منظمة الصحة العالمية، والدليل الإرشادي، والجهات المرجعية، والأدلة المحلية عند وجودها (`guideLine`)؛ وقائمة مراجع تشمل MedlinePlus وNHS وMayo Clinic وStatPearls وUMLS إن وُجد `cui` (`refsFor`). | لا | V-INSP |
| SRS-102 | يجب أن يكون لكل مرض مدخل في `data/care.js` له مرجع واحد على الأقل من قائمة الجهات المعروفة، وألا يكون فارغًا تمامًا. | نعم | V-AUTO |
| SRS-103 | **يجب ألا يحتوي أي دواء في `data/care.js` على جرعة أو تكرار** (مثل mg، مل، وحدة، «مرتين يوميًا»، bid/tid)، وأن يُعرض كفئة دوائية وأسماء علمية فقط؛ ويُسمح بالأرقام في الرعاية الذاتية فقط (مثل قاعدة 15/15 لهبوط السكر). | نعم (H4) | V-AUTO (تعبير `DOSE`) |
| SRS-104 | يجب أن يبدأ قسم «ما قد يقرّره الطبيب» (`careBlock`) بتحذير «لا تتناول أي دواء دون وصفة طبية؛ الاختيار والجرعة يحددهما الطبيب»، وأن يكون مطويًا افتراضيًا. | نعم (H4) | V-INSP |
| SRS-105 | يجب أن يُعلَن للمستخدم حال المراجعة الطبية: شارة «مُراجَع وفق مصادر» أو «قيد المراجعة الطبية» لكل تخصص (`statusBadge`)، وعبارة «المحتوى قيد المراجعة الطبية» في بطاقة المرض المعلّم `review:"pending"`، و«قيد المراجعة من أطباء مختصين» في `careBlock` ما لم يوجد حقل `reviewed`. | نعم | V-INSP |
| SRS-106 | يجب أن تتيح الأدوات تصدير كامل المكتبة إلى ملف مراجعة للأطباء (`tools/export_review.mjs` ← `review/medical_review.csv`) بأعمدة لقرار الطبيب واسمه وتخصصه والتاريخ. | نعم | V-INSP |

## 11. حاسبة المراحل

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-110 | **السكر — هبوط:** صائم أو عشوائي < 70 ملغم/دل ← «هبوط سكر (المستوى الأول)»؛ < 54 ← «هبوط سكر شديد (المستوى الثاني)» بلون الخطر، مع ذكر الإسعاف 123 عند فقد الوعي (ADA). | نعم (H3) | V-UNIT |
| SRS-111 | **السكر — ارتفاع شديد:** صائم أو عشوائي ≥ 300 ← «ارتفاع شديد» مع توجيه للطوارئ عند أعراض الحماض الكيتوني. | نعم (H3) | V-UNIT |
| SRS-112 | **السكر — غير مشخَّص:** صائم ≥ 126 أو HbA1c ≥ 6.5% أو عشوائي ≥ 200 ← «في نطاق داء السكري» (يُؤكَّد بتحليل ثانٍ)؛ صائم 100–125 أو HbA1c 5.7–6.4% ← «مقدمات السكري»؛ دون ذلك ← «سكر طبيعي» (ADA Standards of Care 2025). | نعم | V-UNIT |
| SRS-113 | **السكر — مريض معروف:** HbA1c < 7% منضبط؛ 7–8.9% أعلى من الهدف؛ ≥ 9% غير منضبط؛ وصائم ≤ 130 ضمن الهدف (80–130). | لا | V-UNIT |
| SRS-114 | **الضغط (ACC/AHA 2017):** انقباضي > 180 أو انبساطي > 120 ← «أزمة ارتفاع ضغط» مع توجيه للإسعاف 123 عند الأعراض؛ ≥ 140 أو ≥ 90 ← المرحلة الثانية؛ ≥ 130 أو ≥ 80 ← المرحلة الأولى (مع الإشارة إلى حد 140/90 الأوروبي)؛ انقباضي 120–129 وانبساطي < 80 ← «مرتفع قليلًا»؛ دون ذلك ← طبيعي. لا تُعرض نتيجة إلا بإدخال القراءتين. | نعم (H3) | V-UNIT |
| SRS-115 | **الكلى (KDIGO):** eGFR ≥ 90 ← G1؛ 60–89 ← G2؛ 45–59 ← G3a؛ 30–44 ← G3b؛ 15–29 ← G4؛ < 15 ← G5 (فشل كلوي)، مع نص توجيه لكل مرحلة. | نعم | V-UNIT |
| SRS-116 | يجب تجاهل القيم غير الرقمية أو ≤ 0 (`num`)، وأن تتحدث النتيجة فور الإدخال (`aria-live="polite"`)، وأن تذكر الصفحة المصادر (ADA، ACC/AHA 2017، KDIGO) وأن «قراءة واحدة لا تكفي للتشخيص». | نعم | V-UNIT، V-INSP |
| SRS-117 | يجب أن يُحدَّد خيار «أنا مريض سكري معروف» تلقائيًا إذا كان «سكر» ضمن الأمراض المزمنة في البروفايل. | لا | V-MAN |

## 12. السجل الصحي والبطاقة الصحية والتقرير

| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-120 | يجب حفظ كل تقييم يصل إلى شاشة النتيجة في `moselHistory` (المعرّف، التاريخ، التخصص، الأعراض المختارة والمنفية، الاحتمال الأول ودرجته، مستوى الاستعجال)، دون تكرار للحالة نفسها، وبحد أقصى 50 تقييمًا (`saveHistory`، `HIST_MAX`). | لا | V-UNIT، V-E2E |
| SRS-121 | يجب أن يتيح السجل فتح تقييم سابق، وحذف تقييم واحد، ومسح السجل كله بعد تأكيد. | لا | V-MAN |
| SRS-122 | يجب أن تتيح البطاقة الصحية حفظ: فصيلة الدم، والاسم (اختياري)، والحساسية، والأدوية الحالية، والعمليات السابقة، واسم ورقم شخص للطوارئ (حتى 160 حرفًا لكل حقل) في `moselCard`، مع زر اتصال برقم الطوارئ بعد تنقيته من غير الأرقام. | لا | V-MAN |
| SRS-123 | يجب أن يتيح التقرير الطباعة («طباعة للطبيب») والمشاركة (Web Share، ثم النسخ للحافظة، ثم رسالة بديلة) ورابط واتساب؛ ويتضمن البروفايل والبطاقة والأعراض المختارة والمنفية وأعلى 3 احتمالات برموز ICD-10 ومستوى الاستعجال وعبارة «أداة توجيه وليست تشخيصًا» (`reportText`). | نعم | V-MAN |
| SRS-124 | **حذف البيانات:** يجب أن يحذف زر «حذف بياناتي» (بعد تأكيد) البروفايل والبطاقة والسجل من الجهاز ويعيد المستخدم إلى شاشة البداية. ⚠ ملاحظة: لا يحذف حاليًا `moselTerms` ولا `moselTheme` ولا `moselZoom` ولا ذاكرة عامل الخدمة؛ يجب توثيق ذلك قرارًا أو تعديله. | لا | V-E2E |
| SRS-125 | يجب عرض نصائح وقائية عامة ونصائح مخصصة حسب العمر والجنس ومؤشر كتلة الجسم والأمراض المزمنة (`personalTips`)، ونصائح وقاية للتخصص في صفحة النتيجة، لكل منها جهة مرجعية. | لا | V-INSP |

## 13. المتطلبات غير الوظيفية

### 13.1 الخصوصية وحماية البيانات
| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-200 | يجب ألا يرسل التطبيق أي بيانات يدخلها المستخدم إلى أي خادم؛ كل البيانات في `localStorage` على جهازه. | لا (خصوصية) | V-INSP، فحص الشبكة V-E2E، CSP `connect-src` (SRS-210) |
| SRS-201 | ⚠ **تعارض:** يقول نص «خصوصيتك» في `renderAbout` «ولا تُحفظ الأعراض إطلاقًا»، ويقول وصف بطاقة الصحة الجنسية في `QUICK_ACCESS` «لا يُحفظ شيء»، بينما SRS-120 يحفظ الأعراض في السجل. **المتطلب:** يجب أن تطابق نصوص الخصوصية السلوك الفعلي، أو يُستثنى قسم الصحة الجنسية من الحفظ، أو يُطلب إذن صريح للحفظ. | نعم (وسم مضلل) | V-INSP — **يفشل حاليًا** |
| SRS-202 | يجب الإفصاح بأن الإملاء الصوتي يعتمد على خدمة المتصفح وقد يُعالَج الصوت لدى مزوّد المتصفح، وأن خط Google Fonts يُحمَّل من خوادم Google. | لا | V-INSP — **غير منفذ** |

### 13.2 الأمن
| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-210 | يجب أن تفرض الاستضافة سياسة CSP: `default-src 'self'`؛ `script-src 'self'` (لا سكربتات مضمّنة ولا خارجية)؛ `style-src 'self' 'unsafe-inline' https://fonts.googleapis.com`؛ `font-src 'self' https://fonts.gstatic.com`؛ `img-src 'self' data:`؛ `connect-src` مقصور على الأصل وخطوط Google؛ `object-src 'none'`؛ `form-action 'none'`؛ `frame-ancestors 'none'`؛ `upgrade-insecure-requests`. | لا | V-INSP (`_headers`)، فحص الرؤوس بعد النشر |
| SRS-211 | يجب إرسال الرؤوس: `X-Frame-Options: DENY`، `X-Content-Type-Options: nosniff`، `Referrer-Policy: strict-origin-when-cross-origin`، `Permissions-Policy` (منع الكاميرا والموقع والدفع وUSB، والسماح بالميكروفون للأصل فقط)، `Strict-Transport-Security` لسنة، `Cross-Origin-Opener-Policy: same-origin`، و`Cache-Control: no-cache` لـ `/sw.js`. | لا | V-INSP |
| SRS-212 | يجب تهريب كل نص ديناميكي قبل إدراجه في HTML عبر `esc()`، وفتح الروابط الخارجية بـ `rel="noopener noreferrer"`. | لا | V-INSP |
| SRS-213 | يجب ألا تحتوي الحزمة المنشورة مفاتيح API أو أسماء أدوات التطوير؛ ويفشل البناء إن وُجدت أسماء أدوات التطوير. | لا | V-AUTO (`build_dist.mjs`) |

### 13.3 العمل دون اتصال والتحديث
| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-220 | بعد أول زيارة ناجحة، يجب أن يعمل التطبيق بالكامل دون اتصال (ملفات `SHELL` في `sw.js` مخزنة مسبقًا، بما فيها كل ملفات البيانات وصور الجسم). | نعم (التوفر وقت الطوارئ) | V-E2E/V-MAN (وضع عدم الاتصال) |
| SRS-221 | يجب أن يجلب عامل الخدمة ملفات الأصل والخطوط من الشبكة أولًا ثم من الذاكرة عند انقطاعها، ويعيد `index.html` لطلبات التنقل دون اتصال. | نعم | V-MAN |
| SRS-222 | يجب أن يحذف كل إصدار جديد (`VERSION` مختلف) الذاكرات القديمة عند التفعيل ليصل التصحيح إلى الأجهزة. | نعم (آلية التصحيح الميداني) | V-MAN |
| SRS-223 | يجب أن يكون كل ملف `data/more_*.js` مُدرجًا في `index.html` (يفشل الفاحص إن لم يكن)، وفي `SHELL` داخل `sw.js` (لا يوجد فحص آلي — ⚠). | نعم | V-AUTO (جزئي) |
| SRS-224 | يجب أن يعمل التطبيق إذا كان التخزين المحلي مقفولًا (كل الوصول داخل `try/catch`)، دون حفظ. | لا | V-MAN |

### 13.4 اللغة واتجاه النص وإمكانية الوصول
| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-230 | يجب أن تكون كل نصوص الواجهة بالعربية الفصحى، وأن تكون الوثيقة `lang="ar" dir="rtl"`، والبيان `"dir": "rtl", "lang": "ar"`. | لا | V-INSP |
| SRS-231 | يجب أن تحمل كل الأزرار الأيقونية `aria-label`، والتنبيهات الحرجة `role="alert"`، والنتائج المتغيرة `aria-live="polite"`، والأزرار الثنائية `aria-pressed`، وخانات الأعراض `role="checkbox"` مع `aria-checked`. | لا | V-INSP، فحص WCAG 2.1 AA (**غير منفذ**) |
| SRS-232 | يجب أن يظهر مؤشر تركيز مرئي (`:focus-visible`) وأن تُحترم `prefers-reduced-motion`. | لا | V-INSP |
| SRS-233 | يجب أن يتيح التطبيق تكبير الخط (90–140%) والوضع الليلي/النهاري/التلقائي، ويطبقهما قبل الرسم (`prefs.js`) لتجنب الوميض. | لا | V-MAN |
| SRS-234 | يجب أن تكون رسائل الطوارئ وأرقام الاتصال قابلة للقراءة والضغط على شاشة الهاتف (هدف لمس كافٍ). | نعم | دراسة قابلية الاستخدام IEC 62366-1 (**غير منفذة**) |

### 13.5 الأداء والمنصة
| المعرّف | المتطلب | سلامة | التحقق |
|---|---|---|---|
| SRS-240 | يجب أن يعمل التطبيق على المتصفحات الحديثة الداعمة لـ ES2019 وService Worker، على الهاتف أولًا (`orientation: portrait`). | لا | مصفوفة متصفحات (**غير محددة**) |
| SRS-241 | يجب أن يكون التطبيق قابلًا للتثبيت كـ PWA (`manifest.json`: `display: standalone`، أيقونات 192 و512 وmaskable). | لا | V-MAN |
| SRS-242 | يجب أن يُعرض رقم الإصدار للمستخدم في الرئيسية و«عن التطبيق». | لا | V-INSP |

---

## الفجوات المتبقية قبل التقديم

1. **التعارض SRS-201** (ادعاء «لا تُحفظ الأعراض» مقابل `saveHistory`) يجب حله قبل أي تقديم، إذ يُعد وسمًا مضللًا.
2. **SRS-202** (إفصاح Web Speech API وGoogle Fonts) غير منفذ.
3. **SRS-124** يحتاج قرارًا موثقًا بشأن البيانات التي لا يحذفها زر «حذف بياناتي».
4. **SRS-223**: لا فحص آلي لإدراج ملفات البيانات في `SHELL` داخل `sw.js`.
5. معظم متطلبات المحرك (SRS-043–054، 061–062، 081–085، 110–116) أسلوب تحققها **V-UNIT غير موجود**؛ يجب كتابة اختبارات الوحدات.
6. سيناريوهات **V-E2E** نُفذت لكن غير محفوظة؛ ومعيار SRS-090 يحتاج مجموعة تقييم مضبوطة الإصدار في المستودع.
7. لا **مراجعة رسمية** لهذه المواصفة (§7.2.2 ISO 13485، §5.2.6 IEC 62304) من مراجع مستقل وطبيب.
8. لا **متطلبات قابلية الاستخدام** مشتقة من ملف IEC 62366-1 (سيناريوهات الاستخدام الحرجة، الأخطاء المتوقعة).
9. **التحقق السريري (V-CLIN)** لمستويات الاستعجال (SRS-060) ولعلامات الخطر الثلاثين لم يُنجز إلا في تخصصين.
10. متطلبات **التدويل** (أرقام طوارئ لكل بلد، لغات أخرى) غير محددة؛ الأرقام الحالية مصرية فقط.
11. مصفوفة **المتصفحات المدعومة** (SRS-240) وفحص WCAG 2.1 AA (SRS-231) غير منفذين.
12. **إعادة فتح تقييم من السجل** (`openHistory`) يعيد الحساب بالبروفايل والمكتبة الحاليين، فقد تختلف النتيجة عما رآه المستخدم أول مرة؛ يجب تحديد المتطلب صراحة (حفظ النتيجة الأصلية أو عرض تنبيه).
