# ملف إدارة المخاطر — «موصل» (Mosel)

**المرجع القياسي:** ISO 14971:2019 *Medical devices — Application of risk management to medical devices*، مع الاسترشاد بـ ISO/TR 24971:2020، وIEC 62304:2006+A1:2015 (Clause 7 *Software risk management process*)، وIEC 62366-1:2015+A1:2020، وIEC 81001-5-1:2021 للأمن السيبراني.

| البند | القيمة |
|---|---|
| رقم الوثيقة | QMS-05 |
| الإصدار | 0.1 (مسودة أولى للمراجعة) |
| المنتج | «موصل» — تطبيق ويب تقدمي (PWA) عربي لتوجيه الأعراض (symptom triage) |
| إصدار البرمجيات المُقيَّم | 3.7.0 (`data/conditions.js` → `version: "3.7.0"`، `sw.js` → `mosel-v3.7.0`) |
| خط الأساس للشيفرة | نسخة المستودع بتاريخ 2026-10-09 (المراجع إلى الدوال بأسمائها لا بأرقام الأسطر لأن الملفات قيد التعديل) |
| الحالة التنظيمية | **غير معتمد** من أي جهة رقابية. هذه الوثيقة جزء من الإعداد لمسار الاعتماد الموصوف في `docs/REGULATORY.md`، ولا تمثل شهادة مطابقة. |
| المالك | مالك المنتج (انظر `LICENSE`) |
| المراجعون المطلوبون | طبيب طوارئ، طبيب باطنة، طبيب نفسي، مهندس برمجيات، مسؤول خصوصية |

> **تنبيه صدق:** كل احتمالات الحدوث في هذا الملف تقديرات نوعية من فريق التطوير، إذ لا توجد بيانات استخدام ميداني ولا دراسة دقة سريرية حتى الآن. وكل ضابط موصوف بأنه «مُنفَّذ» تحقّقنا من وجوده في الشيفرة، أما ما وُصف بـ«مقترح» فلم يُنفَّذ بعد.

---

## 1) خطة إدارة المخاطر (ISO 14971 §4.4)

### 1.1 النطاق
- **المنتج:** الملفات المنشورة من `tools/build_dist.mjs`: `index.html`، `app.js`، `prefs.js`، `sw.js`، `manifest.json`، `_headers`، `data/conditions.js`، `data/more_*.js`، `data/care.js`، `data/tips.js`، `assets/`، `icons/`.
- **مراحل دورة الحياة المشمولة:** التصميم، والمحتوى الطبي، والبناء والنشر، والاستخدام، والتحديث دون اتصال، والإيقاف وحذف البيانات.
- **خارج النطاق:** خوادم الاستضافة نفسها (Cloudflare/Netlify)، ومحرك التعرف على الصوت في المتصفح، والمواقع الخارجية المرتبطة (WHO وNICE وMedlinePlus وغيرها).

### 1.2 الغرض المعلن المقترح (Intended Purpose) — يحتاج اعتمادًا رسميًا
«موصل» برنامج معلوماتي موجّه للبالغين من عامة الناس (ومقدّمي الرعاية لذويهم)، يستقبل أعراضًا يختارها المستخدم أو يصفها نصًا، ويعرض: (أ) قائمة مرتبة بحالات مرشحة مع درجة تطابق، (ب) مستوى استعجال من أربعة مستويات (طوارئ فورًا / فحص عاجل خلال 24 ساعة / راجع الطبيب المختص / رعاية منزلية)، (ج) التخصص الطبي المقترح، (د) معلومات تثقيفية عن الفحوصات وفئات العلاج دون جرعات. **لا** يشخّص، و**لا** يصف علاجًا، و**لا** يُستخدم في حالات الطوارئ بديلًا عن الاتصال بالإسعاف.

> وفق MDR Annex VIII Rule 11 وMDCG 2019-11، الأرجح أن هذا الغرض يضع المنتج في الفئة **IIa** على الأقل، وقد يُعدّ **IIb** بسبب قرار «طوارئ / غير طوارئ» (انظر `docs/REGULATORY.md` §1). هذا الملف يُعامل المنتج كأنه جهاز طبي برمجي (SaMD) لأغراض تحليل المخاطر.

### 1.3 المسؤوليات والصلاحيات
| الدور | المسؤولية |
|---|---|
| مالك المنتج | اعتماد الخطة ومعايير القبول والتقييم النهائي للمخاطر المتبقية |
| المسؤول الطبي (يُعيَّن — **مقترح**) | مراجعة المحتوى الطبي، وتقدير الشدة، واعتماد قرارات الاستعجال |
| مهندس البرمجيات | تنفيذ ضوابط المخاطر والتحقق منها آليًا |
| مسؤول قابلية الاستخدام | ربط هذا الملف بملف IEC 62366 (`06_Usability_Engineering_File_IEC62366.md`) |

### 1.4 متطلبات التحقق والمراجعة
- تشغيل `node tools/validate_data.mjs` قبل كل نشر (يخرج بالرمز 1 عند أي خطأ).
- مراجعة هذا الملف عند: إضافة تخصص أو مرض أو عرض `red:true`، أو تغيير منطق `scoreZone` أو `overallTriage` أو `analyzeDescription`، أو تغيير الشروط (`TERMS_VERSION`)، أو أي بلاغ من الميدان.
- أنشطة ما بعد الإنتاج: §9.

### 1.5 معايير قبول المخاطر (ISO 14971 §4.4 c، §7.1)

**الشدة (S)**

| المستوى | الوصف | مثال في سياق «موصل» |
|---|---|---|
| 1 — ضئيلة | إزعاج أو إرباك دون أثر صحي | ترتيب غير دقيق لحالتين بسيطتين |
| 2 — طفيفة | ضرر مؤقت قابل للزوال دون تدخل طبي، أو قلق نفسي مؤقت | ذعر من تنبيه طوارئ غير لازم |
| 3 — خطيرة | ضرر يحتاج تدخلًا طبيًا، أو تأخر رعاية يسبب تدهورًا قابلًا للعكس | تأخر علاج التهاب الزائدة يومًا |
| 4 — حرجة | ضرر دائم أو مهدِّد للحياة | تأخر علاج التواء الخصية ← فقدان الخصية |
| 5 — كارثية | وفاة | تأخر طلب الإسعاف في احتشاء القلب أو السكتة أو الانتحار |

**احتمال حدوث الضرر (P)** — لكل تقييم يُجريه مستخدم (نوعي، لعدم وجود بيانات ميدانية)

| المستوى | الوصف | النطاق التقريبي |
|---|---|---|
| 1 — بعيد جدًا | لا يُتوقع أبدًا تقريبًا | أقل من 1 في المليون |
| 2 — بعيد | ممكن نظريًا ونادر | 1 في المليون – 1 في 10,000 |
| 3 — عرضي | قد يحدث أحيانًا | 1 في 10,000 – 1 في 1,000 |
| 4 — محتمل | يحدث بانتظام | 1 في 1,000 – 1 في 100 |
| 5 — متكرر | يحدث كثيرًا | أكثر من 1 في 100 |

**مصفوفة القبول** (مؤشر الخطر R = S × P)

| الشدة ↓ / الاحتمال → | P1 | P2 | P3 | P4 | P5 |
|---|---|---|---|---|---|
| **S5 كارثية** | 5 ALARP | 10 ALARP | **15 غير مقبول** | **20 غير مقبول** | **25 غير مقبول** |
| **S4 حرجة** | 4 مقبول | 8 ALARP | 12 ALARP | **16 غير مقبول** | **20 غير مقبول** |
| **S3 خطيرة** | 3 مقبول | 6 ALARP | 9 ALARP | 12 ALARP | **15 غير مقبول** |
| **S2 طفيفة** | 2 مقبول | 4 مقبول | 6 ALARP | 8 ALARP | 10 ALARP |
| **S1 ضئيلة** | 1 مقبول | 2 مقبول | 3 مقبول | 4 مقبول | 5 ALARP |

- **مقبول (R ≤ 4):** لا يلزم إجراء إضافي، ويُوثَّق.
- **ALARP (5 ≤ R ≤ 12):** يجب تطبيق كل ضابط ممكن عمليًا (ISO 14971 §7.1 وISO/TR 24971 Annex)، ثم يُقبل إذا رجحت الفائدة.
- **غير مقبول (R ≥ 15):** لا يُسمح بالإصدار العام حتى يُخفَّض الخطر.
- أولوية الضوابط وفق §7.1: (1) أمان متأصل في التصميم، (2) تدابير حماية في المنتج، (3) معلومات للسلامة. **التحذيرات النصية وحدها لا تُعدّ كافية لخفض الاحتمال أكثر من درجة واحدة.**
- **إخلاء المسؤولية القانوني في الشروط (`TERMS`) لا يُحتسب ضابطًا لخفض المخاطر**؛ إنما يُحتسب بند «حالات الطوارئ» بوصفه معلومة سلامة فقط.

---

## 2) الاستخدام المقصود والخصائص المتعلقة بالسلامة (ISO 14971 §5.2–5.3، Annex A من ISO/TR 24971)

| السؤال | الإجابة في «موصل» |
|---|---|
| الغرض والمستخدم | عامة الناس ومقدمو الرعاية، بالعربية؛ دون تدريب |
| هل يقدّم معلومات تؤثر في قرار صحي؟ | نعم: مستوى الاستعجال والتخصص والحالات المرشحة |
| مصدر المدخلات | المستخدم نفسه (اختيار أعراض، نص حر، إملاء صوتي، الجنس والعمر والطول والوزن والأمراض المزمنة) |
| الخوارزمية | قواعد شفافة غير متعلمة آليًا: `scoreZone` (تغطية × تفسير × قوة − نفي، + عوامل خطورة حتى 10، سقف 95%)، و`overallTriage`، و`analyzeDescription` (مطابقة جذور كلمات مع TF-IDF وقواعد) |
| البيانات المخزّنة | `localStorage` على الجهاز فقط: `moselProfile`، `moselTerms`، `moselHistory` (حتى 50 تقييمًا بأعراضها)، `moselCard` (حساسية، أدوية، اسم ورقم طوارئ)، `moselTheme`، `moselZoom` |
| الاتصال بالشبكة | لا يرسل التطبيق بيانات إلى خادم خاص به؛ يجلب الخطوط من Google Fonts؛ الإملاء الصوتي يمر عبر محرك المتصفح (قد يرسل الصوت لخادم مزوّد المتصفح) |
| العمل دون اتصال | نعم عبر `sw.js` (الشبكة أولًا ثم الذاكرة المؤقتة) |
| حجم المكتبة | 19 تخصصًا، 294 حالة، 360 عرضًا (ناتج `validate_data.mjs`)، منها 31 عرضًا بعلامة `red:true` وعرض واحد `crisis:true` |
| حالة المراجعة الطبية | تخصصان فقط `status: "validated"` (العظام، الباطنة)؛ و0 من 294 مدخلًا في `data/care.js` يحمل الحقل `reviewed` |

---

## 3) تحديد المخاطر وتقديرها وضبطها (ISO 14971 §5.4–5.5، §6، §7)

**مفتاح الأعمدة:** S/P/R = الشدة/الاحتمال/المؤشر. «مُنفَّذ» = موجود في الشيفرة الحالية وتحقّقنا منه. «**مقترح**» = غير منفَّذ بعد. رموز التحقق (V-xx) معرّفة في §6.

### 3.1 مخاطر منطق التوجيه (الاستعجال والترتيب)

#### H-01 — طوارئ فائتة لأن علامة الخطر ليست في التخصص المختار
- **مصدر الخطر:** علامات الخطر (`red:true`) مرتبطة بتخصص بعينه؛ و`overallTriage` لا يفحص إلا أعراض `DATA[state.zone]`.
- **تسلسل الأحداث:** مستخدم بألم صدر مع ضيق نفس يختار منطقة «البطن» (ألم شرسوفي في احتشاء سفلي) ← تخصص الباطنة ← لا تظهر علامة «ألم مستمر أكثر من 15 دقيقة» ← النتيجة «راجع الطبيب».
- **الموقف الخطِر:** مريض باحتشاء يتلقى توجيهًا غير طارئ.
- **الضرر:** تأخر إعادة التروية ← وفاة أو قصور قلبي دائم.
- **التقدير الأولي:** S5 / P3 / **R15 غير مقبول**
- **ضوابط مُنفَّذة:**
  1. `overallTriage`: أي عرض `red:true` مختار يفرض «طوارئ فورًا» مهما كانت الدرجات.
  2. `overallTriage`: أي حالة مرشحة بدرجة ≥ 50% وتحمل `flag` أو `triage: "urgent"` ترفع المستوى العام.
  3. مستوى الاستعجال الأولي = مستوى الحالة الأعلى ترتيبًا (`scored[0].triage`).
  4. قائمة «علامات الخطر — اتصل بالإسعاف 123 فورًا» في الشاشة الرئيسية (`renderHome`، عنصر `details.redflags`) مع زر `tel:123`.
  5. نص كل مستوى في `TRIAGE` (مثلًا: «وإذا اشتدت الأعراض فجأة فتوجّه إلى الطوارئ»).
  6. بند «حالات الطوارئ» في `TERMS`.
- **ضوابط مقترحة:** (أ) **مقترح:** شاشة فحص علامات خطر عامة (5–7 أسئلة نعم/لا عابرة للتخصصات) قبل أي تقييم؛ (ب) **مقترح:** نقل قائمة علامات الخطر إلى أعلى الشاشة الرئيسية وفتحها افتراضيًا (هي الآن مطوية وتقع عند 2135 بكسل من 2447، أي بعد ~2.5 شاشة تمرير — قياس V-12)؛ (ج) **مقترح:** ربط علامات الخطر المتقاطعة (ألم الصدر في الباطنة والعظام).
- **التقدير المتبقي (بالضوابط المنفذة فقط):** S5 / P3 / **R15 غير مقبول** — **بعد المقترحات (أ)+(ب):** S5 / P2 / R10 ALARP.
- **التحقق:** V-01، V-02، V-12.

#### H-02 — علامة خطر في أسئلة المتابعة يُجاب عنها «لست متأكدًا»
- **مصدر الخطر:** `commitAnswers` يضيف العرض إلى `checked` عند «نعم» فقط؛ «لست متأكدًا» لا يغيّر شيئًا. و`pickQuestions` قد يطرح أعراض `red:true` (شوهد في التقييم التكويني: سؤالان من ثلاثة في جولة القلب كانا علامتي خطر).
- **التسلسل:** مستخدم قلق لا يعرف هل استمر الألم 15 دقيقة ← «لست متأكدًا» ← لا تصعيد.
- **الموقف:** شك معقول في حالة طارئة دون توجيه طارئ.
- **الضرر:** تأخر رعاية طارئة ← وفاة/عجز.
- **الأولي:** S5 / P3 / **R15 غير مقبول**
- **مُنفَّذ:** وسم «علامة خطر» بجوار السؤال في `renderFollowup`؛ الضابط 2 من H-01 (حالة مُعلَّمة ≥ 50%).
- **مقترح:** معاملة «لست متأكدًا» على علامة خطر كتصعيد إلى «فحص عاجل» على الأقل مع رسالة «إن ساورك الشك فاتصل بالإسعاف».
- **المتبقي الحالي:** S5 / P3 / **R15 غير مقبول** — بعد المقترح: S5 / P2 / R10 ALARP.
- **التحقق:** V-02 (اختبار وحدة مطلوب)، V-11.

#### H-03 — تأخير تنبيه الطوارئ بأسئلة المتابعة رغم اختيار علامة خطر
- **مصدر الخطر:** `evaluate()` لا يفحص وجود عرض `red:true` قبل الانتقال إلى `followup`؛ فإذا تقاربت الحالتان الأوليان (فرق < 25) تظهر أسئلة متابعة (حتى 4 جولات) قبل شاشة الطوارئ.
- **التسلسل:** اختيار «صعوبة مفاجئة في الكلام» + أعراض أخرى ← أسئلة متابعة ← المستخدم يتوقف أو يغلق التطبيق.
- **الموقف:** تنبيه الطوارئ لا يصل أو يتأخر.
- **الضرر:** تأخر علاج السكتة (نافذة زمنية حرجة).
- **الأولي:** S5 / P2 / R10 ALARP
- **مُنفَّذ:** زر «تخطَّ واعرض النتيجة الآن»؛ وسم «علامة خطر» على زر العرض في قائمة الأعراض (`symButton` ← `.rf`).
- **مقترح:** تجاوز المتابعة فورًا عند وجود أي عرض `red:true` مختار، أو إظهار شريط طوارئ ثابت أعلى شاشة الأعراض لحظة تحديد علامة الخطر.
- **المتبقي:** S5 / P2 / R10 ALARP — بعد المقترح: S5 / P1 / R5 ALARP.
- **التحقق:** V-02.

#### H-04 — طمأنة زائفة «رعاية منزلية» لمرض خطير
- **مصدر الخطر:** 61 حالة في المكتبة بمستوى `triage: "self"`؛ إذا تصدّرت إحداها لأن المستخدم لم يختر العرض المميِّز للمرض الخطير.
- **التسلسل:** صداع مع حمى؛ المستخدم لا يختار «تيبّس الرقبة» ← يتصدر «صداع التوتر» أو «نزلة برد» ← «رعاية منزلية».
- **الموقف:** التهاب سحايا يُدار منزليًا.
- **الضرر:** وفاة أو إعاقة عصبية.
- **الأولي:** S5 / P3 / **R15 غير مقبول**
- **مُنفَّذ:** (1) نص مستوى `self`: «راجع الطبيب إذا لم تتحسن خلال أسبوع أو ظهرت أعراض جديدة»؛ (2) ترقية المستوى بالحالات المُعلَّمة ≥ 50%؛ (3) سقف الدرجة 95% وعبارة «ليست احتمالًا إحصائيًا ولا تشخيصًا»؛ (4) عرض «احتمالات أخرى» (حتى 5) مع وسم «قد تكون طارئة»؛ (5) آلية المتابعة تسأل عن الأعراض المميِّزة بين الاحتمالات المتقاربة (`pickQuestions`).
- **مقترح:** (أ) قاعدة «لا يُعرض مستوى self إذا وُجدت أي حالة مُعلَّمة بدرجة ≥ 25%»؛ (ب) قائمة «متى تراجع الطبيب فورًا» (safety-netting) خاصة بكل حالة self؛ (ج) دراسة دقة على 100 حالة على الأقل تقيس معدل under-triage (هدف مقترح < 5% للحالات الطارئة).
- **المتبقي الحالي:** S5 / P2 / R10 ALARP — يحتاج الدراسة السريرية لتأكيد P.
- **التحقق:** V-01، V-03، V-14 (مطلوب).

#### H-05 — خفض حالة خطيرة بسبب إجابات «لا»
- **مصدر الخطر:** عقوبة النفي `−0.5 × (deniedW/total)` في `scoreZone`.
- **التسلسل:** المستخدم يجيب «لا» خطأً عن عرض مميِّز ← تهبط حالة طارئة إلى ما دون 50% ← لا ترفع المستوى.
- **الموقف/الضرر:** توجيه أقل من اللازم ← تأخر رعاية (S4).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** الأعراض المنفية تظهر مشطوبة في بطاقة الحالة (`deniedSyms`) ليراجعها المستخدم؛ زر «تعديل» يعيد الجولات (`edit-sym`)؛ علامات الخطر المختارة تفرض الطوارئ مهما كانت الإجابات.
- **مقترح:** عدم تطبيق عقوبة النفي على الحالات `flag:true` إلا بعرضين منفيين على الأقل.
- **المتبقي:** S4 / P2 / R8 ALARP.
- **التحقق:** V-02.

#### H-06 — تفسير درجة التطابق احتمالًا تشخيصيًا
- **التسلسل:** يرى المستخدم «79% تطابق قوي — احتمال جلطة قلبية» ← يفهمها يقينًا (ذعر) أو يرى 21% فيطمئن.
- **الضرر:** قلق (S2)، أو طمأنة في حالة منخفضة الدرجة لكنها طارئة (S4).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** وصف لفظي (`level`: تطابق قوي/متوسط/ضعيف)؛ سقف 95%؛ نص التنويه في `renderResults`؛ مستوى الاستعجال العام يُعرض قبل الحالات وبحجم أكبر.
- **مقترح:** اختبار فهم (comprehension) في التقييم الختامي لقابلية الاستخدام (انظر ملف 06، المهمة T6)؛ النظر في إخفاء النسبة الرقمية لصالح الوصف اللفظي.
- **المتبقي:** S4 / P2 / R8 ALARP.
- **التحقق:** V-05، V-11.

### 3.2 مخاطر الملف الشخصي والفئات الخاصة

#### H-07 — تصفية خاطئة حسب الجنس
- **مصدر الخطر:** `sexOk` و`zoneSymptoms` و`allowedZone` تخفي كل ما يخص الجنس الآخر وفق `state.profile.gender`.
- **التسلسل:** هاتف مشترك أو مقدّم رعاية (ابنة تقيّم والدها) بملف شخصي أنثوي ← تُخفى «ألم مفاجئ وشديد في الخصية» وتخصص الذكورة ← لا يظهر التواء الخصية.
- **الضرر:** فقدان عضو (S4)، أو فوات حمل خارج الرحم عند العكس (S5).
- **الأولي:** S5 / P3 / **R15 غير مقبول**
- **مُنفَّذ:** شريط الملف الشخصي في الرئيسية يُظهر الجنس والعمر مع زر «تعديل»؛ الفاحص `validate_data.mjs` يمنع ربط مرض خاص بجنس بعرض أو عضو للجنس الآخر (يمنع أخطاء المحتوى لا أخطاء الإدخال)؛ بند «مسؤولية المستخدم» يذكر الاستخدام نيابة عن الذويّ.
- **مقترح:** (أ) سؤال «لمن هذا التقييم؟ لي / لشخص آخر» في بداية كل تقييم مع جنس وعمر مؤقتين؛ (ب) إظهار الجنس المعتمد في رأس شاشة النتيجة؛ (ج) مراجعة سريرية لمعاملة المستخدمين ثنائيي الجنس أو المتحولين (لا يدعمها التصميم الحالي).
- **المتبقي الحالي:** S5 / P2 / R10 ALARP — بعد (أ): S5 / P1 / R5.
- **التحقق:** V-01 (فحص الجنس)، V-11.

#### H-08 — قاصرون يستخدمون التطبيق بملف بالغ أو يُقيَّمون بمعايير البالغين
- **مصدر الخطر:** `LIMITS.age = [1, 120]` يقبل الأطفال؛ `bmiOf` يطبق فئات البالغين (18.5/25/30) على كل الأعمار؛ الشروط تقصر الاستخدام على 18+ دون أي بوابة تقنية.
- **التسلسل:** والد يدخل عمر طفل 6 سنوات ← مؤشر كتلة بمعايير البالغين ← «نقص في الوزن» خاطئ؛ أو مراهق يستخدمه وحده في مسألة نفسية.
- **الضرر:** تفسير خاطئ للنمو (S2)؛ مراهق في أزمة دون إشراف (S5، انظر H-13).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** تخصص «صحة الأطفال والرضّع» بأعراض حمراء خاصة (حمى رضيع < 3 أشهر، خمول شديد، طفح أرجواني)؛ بند «القاصرون» في الشروط.
- **مقترح:** إخفاء فئة مؤشر الكتلة لمن هم دون 18 (أو استخدام منحنيات WHO للأطفال)؛ رسالة إشراف عند عمر < 18؛ عدم تطبيق `RISK_FACTORS` المصممة للبالغين.
- **المتبقي:** S4 / P2 / R8 ALARP.
- **التحقق:** V-03، V-11.

#### H-09 — الحمل غير مسجّل
- **مصدر الخطر:** الملف الشخصي لا يسأل عن الحمل؛ قسم «ما قد يقرّره الطبيب» يذكر أدوية قد تكون ممنوعة في الحمل (مثل warfarin في الرجفان الأذيني)، وفحوصات تصوير شعاعي.
- **التسلسل:** حامل تقرأ فئة دواء وتطلبه من صيدلية؛ أو أعراض ما قبل الإرجاج تُقيَّم في تخصص غير النساء.
- **الضرر:** تشوه جنيني أو مضاعفات حمل (S5).
- **الأولي:** S5 / P2 / R10 ALARP
- **مُنفَّذ:** نص `care-warn`: «لا تتناول أي دواء دون وصفة طبية؛ الاختيار والجرعة يحددهما الطبيب حسب ... الحمل والرضاعة»؛ أعراض حمراء في النساء (صداع شديد أو زغللة أو تورم أثناء الحمل؛ نزيف مع ألم تقلصي في الحمل المبكر؛ دوخة أو إغماء مع نزيف مهبلي)؛ بعض مدخلات `care.js` تذكر الحمل في `note`.
- **مقترح:** سؤال «هل أنتِ حامل أو قد تكونين حاملًا؟» للإناث 12–55 مع تنبيه دائم في بطاقة العلاج.
- **المتبقي:** S5 / P1 / R5 ALARP.
- **التحقق:** V-04، V-07.

#### H-10 — قيم ملف شخصي غير منطقية
- **التسلسل:** إدخال الطول بالمتر (1.7) أو الوزن بالرطل ← رفض أو مؤشر كتلة خاطئ ← عوامل خطورة خاطئة.
- **الضرر:** ترتيب خاطئ طفيف (S2).
- **الأولي:** S2 / P3 / R6 ALARP
- **مُنفَّذ:** `fieldError` بحدود `LIMITS` (طول 50–230 سم، وزن 3–300 كجم) مع رسالة «من … لـ …» و`aria-invalid` (تحقّقنا: إدخال عمر 200 أظهر «من 1 لـ 120»)؛ زر البدء معطّل حتى صحة الحقول؛ عوامل الخطورة ترفع الدرجة فقط وبحد أقصى +10 وعند وجود تطابق.
- **المتبقي:** S2 / P2 / R4 مقبول.
- **التحقق:** V-11.

### 3.3 مخاطر الوصف النصي والإملاء الصوتي

#### H-11 — محرك الوصف يحدد عرضًا خاطئًا مسبقًا
- **مصدر الخطر:** `analyzeDescription` يحدد مسبقًا أعراض المطابقة القوية (r ≥ 0.5) عند الضغط على «تابع في …».
- **التسلسل:** «وجع في جنبي اليمين» ← تحديد عرض في الجهة الخطأ أو تخصص غير مناسب ← ترتيب خاطئ.
- **الضرر:** تأخر تشخيص (S3).
- **الأولي:** S3 / P4 / R12 ALARP
- **مُنفَّذ:** (1) عتبة r ≥ 0.5 للتحديد المسبق، والأضعف تُعرض «قد تنطبق عليك (لن تُحدَّد إلا إذا اخترتها)»؛ (2) قاعدة الجهة: من قال «يمين» لا يُقترح له عرض «يسار» والعكس؛ (3) تخصصات موضعية (`NEED`) لا تُقترح إلا بذكر موضعها؛ (4) شاشة الأعراض تعرض كل الأعراض المحددة ليعدّلها المستخدم قبل النتيجة؛ (5) شاشة «تحليل وصفك» تعرض النص الأصلي مع «تعديل الوصف».
- **مقترح:** مجموعة اختبار انحدار (regression) من 200 جملة عامية موسومة يدويًا، تُشغَّل في CI مع حد أدنى للدقة.
- **المتبقي:** S3 / P3 / R9 ALARP.
- **التحقق:** V-06، V-11.

#### H-12 — محرك الوصف يفوّت علامة خطر مكتوبة بالعامية
- **مصدر الخطر:** قاعدة «علامات الخطر لا تُحدَّد تلقائيًا إلا إذا ذُكرت صراحة تقريبًا» (`if (d.sym.red && ratio < 0.75) continue`) مقصودة لتجنب الذعر، لكنها تخفض الحساسية.
- **دليل من التقييم التكويني (V-06):** «وشي مايل فجأة ومش قادر اتكلم» ← الأعصاب دون أي عرض محدد ودون تنبيه؛ «اكتر صداع في حياتي فجأة» ← لا تنبيه؛ «ابني عنده سخونية وعمره شهرين» ← الأطفال دون تنبيه؛ «عندي ألم في صدري مع نهجان وعرق بارد» ← حُدد «ضيق في التنفس» و«عرق بارد مفاجئ» فقط ولم يُحدَّد ألم الصدر، ولم يظهر تنبيه في شاشة الوصف (التنبيه ظهر لاحقًا في النتيجة لأن «احتشاء القلب» تصدّر بـ 30%).
- **الموقف:** مستخدم يصف سكتة أو التهاب سحايا أو حمى رضيع بكلماته ولا يرى تنبيه طوارئ في الخطوة الأولى.
- **الضرر:** وفاة/عجز.
- **الأولي:** S5 / P4 / **R20 غير مقبول**
- **مُنفَّذ:** شاشة الوصف تنقل المستخدم إلى قائمة أعراض التخصص حيث تظهر علامات الخطر موسومة «علامة خطر»؛ تنبيه أحمر في شاشة الوصف إن طابقت علامة خطر بقوة (`z.red`)؛ تخصص «الأعصاب» يُقترح من كلمة «صداع» (`HINT`).
- **مقترح (إلزامي قبل الإصدار العام):** (أ) معجم عبارات خطر عامية مستقل عن قاعدة 0.75 يُظهر **تنبيهًا** (لا تحديدًا) مثل «وشي مايل/مش قادر اتكلم/أشد صداع/نفسي مقطوع/شهرين وسخن»؛ (ب) عرض علامات الخطر الخاصة بالتخصص المقترح كأسئلة نعم/لا في شاشة الوصف نفسها؛ (ج) اختبار انحدار لعبارات الخطر بحساسية مستهدفة ≥ 95%.
- **المتبقي الحالي:** S5 / P3 / **R15 غير مقبول** — بعد (أ)+(ب)+(ج): S5 / P2 / R10 ALARP.
- **التحقق:** V-06.

#### H-13 — محتوى أزمة نفسية (أفكار انتحارية)
- **مصدر الخطر:** المستخدم في أزمة؛ يصل إلى التطبيق عبر قائمة الأعراض أو الوصف النصي.
- **(أ) عبر قائمة الأعراض — مُنفَّذ:** العرض `S09` في الصحة النفسية «أفكار عن إيذاء النفس أو أن الحياة بلا قيمة» يحمل `red: true, crisis: true`؛ `overallTriage` يعيد `crisis: true` و`renderResults` يعرض بطاقة «لست وحدك — تحدّث مع أحد الآن» (`role="alert"`) مع زرّي `tel:08008880700` (الخط الساخن للصحة النفسية — الأمانة العامة للصحة النفسية، مصر) و`tel:123`، ويُخفي بطاقة الطوارئ العامة لصالح لغة داعمة. تحقّقنا من ذلك آليًا (V-05).
- **(ب) عبر الوصف النصي — ثغرة:** «عايز أموت ومش شايف فايدة» و«حاسس اني عايز اخلص من حياتي» أعادتا **صفر نتائج** («لم نتعرف على أعراض محددة في وصفك») دون أي بطاقة أزمة.
- **الضرر:** انتحار (S5).
- **الأولي:** S5 / P3 / **R15 غير مقبول**
- **ضوابط إضافية مُنفَّذة:** بند «أفكار عن إيذاء النفس» في قائمة علامات الخطر بالرئيسية.
- **مقترح (إلزامي قبل الإصدار العام):** (1) كشف معجمي لعبارات الأزمة (فصحى وعامية) في `runDescribe` يعرض بطاقة الأزمة فورًا قبل أي تحليل؛ (2) مراجعة نص البطاقة من طبيب نفسي وفق إرشادات WHO *Preventing suicide: a resource for media/online*؛ (3) التحقق الدوري من صحة رقم الخط الساخن؛ (4) أرقام بديلة للدول الخليجية (انظر H-23)؛ (5) عدم حفظ هذا التقييم في السجل (انظر H-17).
- **المتبقي الحالي:** S5 / P3 / **R15 غير مقبول** (بسبب ثغرة الوصف) — بعد (1)–(3): S5 / P2 / R10 ALARP.
- **التحقق:** V-05، V-06.

#### H-14 — الإملاء الصوتي يكتب كلامًا خاطئًا
- **مصدر الخطر:** `toggleVoice` يستخدم `SpeechRecognition` بلغة `ar-EG`؛ الدقة تتفاوت مع اللهجات الخليجية والمغاربية والضوضاء وكبار السن.
- **التسلسل:** «مش» تُفهم «مع» ← عكس المعنى (نفي يصبح إثباتًا) ← أعراض خاطئة.
- **الضرر:** S3.
- **الأولي:** S3 / P3 / R9 ALARP
- **مُنفَّذ:** النص المنطوق يُكتب في مربع قابل للتحرير ولا يُحلَّل تلقائيًا؛ يجب الضغط على «حلّل وصفي»؛ شاشة التحليل تعرض «وصفك: «…»» مع «تعديل الوصف»؛ رسالة خطأ عند رفض إذن الميكروفون.
- **مقترح:** دعم النفي في المحلل (حاليًا «مش» و«لا» كلمات توقف `STOP` فتُهمَل، فـ«مفيش سخونية» قد تُفهم «سخونية»)؛ اختيار لهجة الإملاء.
- **المتبقي:** S3 / P2 / R6 ALARP.
- **التحقق:** V-06 (يحتاج حالات نفي).

### 3.4 مخاطر المحتوى الطبي

#### H-15 — تناول دواء مذكور في «ما قد يقرّره الطبيب» دون وصفة
- **مصدر الخطر:** `careBlock` يعرض فئات أدوية وأسماء علمية (مثلًا مضادات حيوية، مضادات تخثر) مع روابط بحث MedlinePlus.
- **التسلسل:** مستخدم يقرأ «nitrofurantoin» ← يشتريه دون وصفة (متاح فعليًا في صيدليات المنطقة) ← مقاومة بكتيرية أو تفاعل أو حساسية.
- **الضرر:** S4 (نزف مع مضاد تخثر، حساسية مفرطة).
- **الأولي:** S4 / P4 / **R16 غير مقبول**
- **مُنفَّذ:** (1) القسم مطوي افتراضيًا (`<details class="care">`)؛ (2) تحذير بارز في أوله: «للمعرفة والنقاش مع طبيبك فقط. **لا تتناول أي دواء دون وصفة طبية**…»؛ (3) عنوان «الأدوية المعتمدة (فئات وأسماء علمية دون جرعات)»؛ (4) لا أسماء تجارية (سياسة المحتوى)؛ (5) فاحص الجرعات في `validate_data.mjs` (H-16)؛ (6) بند «ليس بديلًا عن الطبيب» في الشروط؛ (7) `note` في بعض الأدوية «بوصفة طبية فقط».
- **مقترح:** إخفاء أسماء الأدوية الفردية لفئات عالية الخطورة (مضادات التخثر، المضادات الحيوية، الأدوية النفسية) والإبقاء على اسم الفئة؛ اختبار فهم التحذير في التقييم الختامي.
- **المتبقي:** S4 / P3 / R12 ALARP.
- **التحقق:** V-01، V-07، V-11.

#### H-16 — ظهور معلومات جرعات
- **مصدر الخطر:** إدخال يدوي في `data/care_src` أو `data/care.js` يتضمن جرعة.
- **الضرر:** جرعة خاطئة لعمر/وزن/وظائف كلى ← تسمم (S4).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** في `validate_data.mjs` تعبير `DOSE` يرفض في `meds[].cls/ex/note` أي رقم مع وحدة (mg، mcg، g، ml، IU، units، ملغ، مجم، ملجم، مل، وحدة، ميكروغرام، جرام، غرام) أو تكرار («مرتين يوميًا»، «ثلاث مرات في اليوم»، bid/tid/qid/qNh)، ويرفض mg في الفحوصات والأشعة والإجراءات؛ النشر مشروط بنجاح الفاحص.
- **ثغرات معروفة:** الحقل `selfcare` لا يُفحص عمدًا (مثال قائم: «مسكن بسيط كالباراسيتامول» في `internal.uti` دون جرعة)؛ حاسبة المراحل تعرض «15 جرامًا من سكر سريع» لهبوط السكر (إرشاد قياسي ADA وليس دواء).
- **مقترح:** فحص `selfcare` بتعبير أضيق يسمح بالقواعد المعتمدة فقط (قائمة سماح).
- **المتبقي:** S4 / P1 / R4 مقبول.
- **التحقق:** V-01.

#### H-17 (محتوى) — دليل إرشادي قديم أو محتوى غير مراجَع
- **مصدر الخطر:** حقل `guide` نص ثابت بسنة (مثل «NICE NG109 … (2018)»)؛ لا يوجد تاريخ انتهاء صلاحية؛ 0/294 مدخل علاج يحمل `reviewed`؛ 17 من 19 تخصصًا «قيد المراجعة الطبية».
- **الضرر:** توجيه علاجي متجاوَز (S3–S4).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** شارة «قيد المراجعة الطبية» على التخصص (`statusBadge`)، وملاحظة في شاشة الأعراض، وسطر «قيد المراجعة من أطباء مختصين» في بطاقة العلاج، وجدول حالة المراجعة في «عن موصل»؛ ملف `review/medical_review.csv` لمراجعة الأطباء (`tools/export_review.mjs`)؛ كل مدخل علاج له مرجع من قائمة جهات معروفة (`ORGS` في الفاحص).
- **مقترح:** حقلا `reviewed_by` و`reviewed_at` إلزاميان قبل الإصدار العام؛ تحذير في الفاحص لكل دليل أقدم من 5 سنوات؛ دورة مراجعة سنوية؛ **عدم إطلاق التخصصات غير المراجَعة للعامة**.
- **المتبقي:** S4 / P2 / R8 ALARP (مشروط بالمراجعة الطبية).
- **التحقق:** V-01، V-08.

#### H-18 — سوء قراءة عتبات حاسبة المراحل ومؤشر الكتلة
- **مصدر الخطر:** `classifyGlucose` يفترض ملغم/دل؛ `classifyBP` يفترض الانقباضي أولًا؛ HbA1c بالنسبة المئوية؛ eGFR فقط دون الألبومين.
- **التسلسل:** (أ) مستخدم خليجي يُدخل سكر صائم 7.0 (مليمول/ل = 126 ملغم/دل) ← يُصنَّف «هبوط سكر شديد (أقل من 54)» ← يتناول سكرًا وهو مرتفع السكر؛ (ب) HbA1c بوحدة mmol/mol (53) ← «غير منضبط (≥ 9%)» ← ذعر؛ (ج) تبديل الانقباضي والانبساطي.
- **الضرر:** S3.
- **الأولي:** S3 / P4 / R12 ALARP
- **مُنفَّذ:** الوحدات مكتوبة تحت كل حقل (ملغم/دل، %، ملم زئبق)؛ `num()` يرفض الصفر والسالب؛ تنويه «قراءة واحدة لا تكفي للتشخيص»؛ المصادر مذكورة (ADA، ACC/AHA 2017 مع حد 140/90 الأوروبي، KDIGO)؛ هبوط السكر الشديد ينصح بالإسعاف عند فقدان الوعي.
- **مقترح:** مبدّل وحدات (mg/dL ↔ mmol/L) أو كشف تلقائي (قيمة < 35 ← سؤال «هل الوحدة مليمول/لتر؟»)؛ حدود معقولية (سكر 20–800، ضغط 60–260)؛ إخفاء فئة مؤشر الكتلة للأطفال والحوامل (H-08).
- **المتبقي:** S3 / P2 / R6 ALARP.
- **التحقق:** V-03.

#### H-19 — موضع عضو مرسوم في الجهة الخطأ
- **مصدر الخطر:** `organCard`/`ORGAN_SVG` ترسم موضع العضو في بطاقة النتيجة؛ اتفاقية «يمين المريض = يسار الصورة» (سجل `HANDOFF.md` يذكر أخطاء سابقة في الزائدة والمرارة والكبد صُحّحت).
- **التسلسل:** المستخدم يقارن ألمه بالرسم ← يستبعد التهاب الزائدة لأن الرسم في الجهة الأخرى.
- **الضرر:** S3–S4.
- **الأولي:** S4 / P2 / R8 ALARP
- **مُنفَّذ:** الفاحص يقبل مفاتيح أعضاء معروفة فقط (`ORGANS`) ويمنع عضوًا ذكريًا لمرض أنثوي والعكس؛ تصحيح الاتجاه موثق.
- **مقترح:** مراجعة تشريحية موثقة من طبيب لكل رسم؛ وسم «يمينك / يسارك» على الرسم؛ اختبار لقطات (snapshot) آلي لمواضع الأعضاء.
- **المتبقي:** S4 / P1 / R4 مقبول.
- **التحقق:** V-01، V-09 (مطلوب).

#### H-20 — لمس منطقة خاطئة في خريطة الجسم
- **مصدر الخطر:** مناطق صغيرة على شاشة 390 بكسل (قياس V-12: العينان 28×9، الأنف 10×11، الفم 18×9، الرقبة 21×12، أرباع البطن ~24×44 بكسل).
- **التسلسل:** المستخدم المسن يلمس «أعلى يمين البطن» بدل «أسفل يمين البطن» ← قائمة تخصصات مختلفة ← فوات الزائدة.
- **الضرر:** S3.
- **الأولي:** S3 / P4 / R12 ALARP
- **مُنفَّذ:** على اللمس، اللمسة الأولى تُظهر اسم المنطقة والأعضاء القريبة فقط والثانية تؤكد (تحقّقنا: بعد لمسة واحدة بقيت الشاشة «home» وظهر «الصدر ‹ القلب · الرئتان · المريء»)؛ شاشة التخصصات تعرض «الأعضاء الأقرب لهذا الموضع»؛ بدائل: البحث النصي، والوصف، و«اختر مباشرة دون تحديد موضع»؛ زر «رجوع» في كل خطوة.
- **مقترح:** تكبير الخريطة (zoom) أو قائمة مناطق نصية بديلة؛ دمج المناطق الصغيرة في الوجه.
- **المتبقي:** S3 / P2 / R6 ALARP.
- **التحقق:** V-12.

### 3.5 مخاطر الخصوصية والأمن والتوزيع

#### H-21 — كشف البيانات الصحية على هاتف مشترك
- **مصدر الخطر:** `localStorage` غير مشفّر ويحتفظ بـ: الملف الشخصي، و`moselHistory` (التخصص + الأعراض المختارة والمنفية + أعلى حالة + مستوى الاستعجال، حتى 50 تقييمًا)، و`moselCard` (الحساسية، الأدوية، العمليات، اسم ورقم طوارئ).
- **تعارض مكتشف في التقييم التكويني:** صفحة «عن موصل» تقول «**ولا تُحفظ الأعراض إطلاقًا**»، وبطاقة الوصول السريع للصحة الجنسية تقول «**لا يُحفظ شيء**»، بينما `saveHistory` (تُستدعى من `renderResults`) تحفظ الأعراض لكل التخصصات بما فيها `sexual` و`mental`. تحقّقنا: بعد تقييم الأزمة النفسية احتوى `moselHistory` على `{"zone":"mental","checked":["S09"],…}`.
- **الضرر:** وصمة، عنف أسري، ابتزاز، فقدان ثقة (ضرر نفسي-اجتماعي S3؛ وقد يكون S4 في سياقات العنف).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** «حذف بياناتي» في «عن موصل» (يحذف الملف والبطاقة والسجل بعد تأكيد)؛ حذف تقييم مفرد؛ «مسح السجل كله»؛ لا خادم خلفي؛ `Referrer-Policy: strict-origin-when-cross-origin`.
- **مقترح (عاجل لأنه يتعلق بادعاء غير صحيح):** (أ) تصحيح النصين أو تغيير السلوك؛ (ب) عدم حفظ تقييمات `sexual` و`mental` افتراضيًا؛ (ج) السجل اختياري (opt-in)؛ (د) قفل برمز اختياري؛ (هـ) «حذف بياناتي» يمسح أيضًا `moselTerms` و`moselTheme` و`moselZoom` إن طلب المستخدم مسحًا كاملًا.
- **المتبقي:** S4 / P2 / R8 ALARP (بعد (أ)+(ب)).
- **التحقق:** V-10، V-11.

#### H-22 — مشاركة التقرير عبر واتساب أو مشاركة النظام
- **مصدر الخطر:** `reportText` يتضمن الجنس والعمر والأمراض المزمنة وبيانات البطاقة الصحية (الاسم، الحساسية، الأدوية، رقم الطوارئ) والأعراض؛ رابط `wa.me/?text=` يضع النص في عنوان URL.
- **الضرر:** كشف بيانات (S3)؛ أو قراءة المستلم النسب تشخيصًا.
- **الأولي:** S3 / P3 / R9 ALARP
- **مُنفَّذ:** المشاركة بمبادرة المستخدم فقط؛ التقرير ينتهي بـ«أداة توجيه وليست تشخيصًا»؛ `rel="noopener noreferrer"`.
- **مقترح:** معاينة نص التقرير قبل المشاركة مع خيار استبعاد بيانات البطاقة.
- **المتبقي:** S3 / P2 / R6 ALARP.
- **التحقق:** V-11.

#### H-23 — رقم إسعاف غير صحيح لبلد المستخدم
- **مصدر الخطر:** `EMERGENCY_NUMBER = "123"` (مصر) ثابت في كل الشاشات والشروط؛ و`MENTAL_HOTLINE` مصري؛ بينما الخطة تستهدف الخليج أيضًا (`docs/REGULATORY.md` §3).
- **التسلسل:** مستخدم في السعودية يضغط «اتصل 123» في حالة طارئة ← رقم غير صحيح ← تأخير.
- **الضرر:** S5.
- **الأولي:** S5 / P3 / **R15 غير مقبول** (إذا نُشر خارج مصر) — S5 / P1 / R5 داخل مصر.
- **مُنفَّذ:** لا شيء خاص بالبلد؛ نص الطوارئ يذكر أيضًا «أو توجّه إلى أقرب قسم طوارئ».
- **مقترح:** قصر النشر رسميًا على مصر في الغرض المعلن، أو اختيار البلد في الإعداد الأولي مع أرقام مُتحقَّق منها (مثلًا السعودية 997/911، الإمارات 998/999، قطر 999 — تُتحقَّق رسميًا قبل الإدراج).
- **المتبقي:** S5 / P1 / R5 ALARP (بشرط تقييد البلد).
- **التحقق:** V-05.

#### H-24 — حقن محتوى أو برمجة عبر المواقع (XSS)
- **مصدر الخطر:** إدخالات المستخدم (الوصف، البحث، البطاقة الصحية) تُعرض بـ `innerHTML`.
- **التسلسل:** نص خبيث في البطاقة ← تنفيذ سكربت ← تعديل نتيجة الاستعجال أو سرقة البيانات المحلية.
- **الضرر:** S4 (تعديل مستوى الاستعجال المعروض).
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** (1) الدالة `esc()` تهرّب `& < > " '` وتُستخدم مع كل نص مستخدم أو بيانات قبل `innerHTML`؛ (2) رأس CSP في `_headers`: `default-src 'self'; script-src 'self'; object-src 'none'; base-uri 'self'; form-action 'none'; frame-ancestors 'none'; upgrade-insecure-requests`؛ (3) `X-Content-Type-Options: nosniff`؛ (4) رقم الطوارئ في البطاقة يُنقّى `replace(/[^\d+]/g, "")` قبل `tel:`؛ (5) `maxlength` للحقول (600 للوصف، 160 للبطاقة)؛ (6) لا `eval` في التطبيق.
- **ملاحظات:** `style-src` يسمح بـ `'unsafe-inline'` (أنماط مضمّنة)؛ الرؤوس تعمل فقط على مضيف يقرأ `_headers` (Cloudflare Pages/Netlify) — على مضيف آخر لا CSP.
- **مقترح:** اختبار آلي يحقن `<img onerror>` في كل حقل؛ التحقق من الرؤوس بعد كل نشر.
- **المتبقي:** S4 / P1 / R4 مقبول.
- **التحقق:** V-10.

#### H-25 — موقع منتحل أو نسخة معدّلة المحتوى
- **مصدر الخطر:** تطبيق ويب ثابت يسهل نسخه وإعادة نشره بمحتوى معدّل (حذف علامات الخطر، تغيير أرقام الطوارئ، إضافة أدوية بجرعات أو إعلانات).
- **الضرر:** S5 لمستخدمي النسخة المزيفة.
- **الأولي:** S5 / P2 / R10 ALARP
- **مُنفَّذ:** `X-Frame-Options: DENY` و`frame-ancestors 'none'` (يمنع التأطير)؛ `Strict-Transport-Security`؛ إشعار حقوق الملكية في كل ملف وبند «الملكية الفكرية» في الشروط؛ تصغير الشيفرة (رادع ضعيف لا حماية).
- **مقترح:** نطاق رسمي واحد مُعلَن داخل التطبيق وفي المتاجر؛ إصدارات موقّعة (checksum منشور)؛ مراقبة دورية للنسخ؛ إجراء إزالة (takedown)؛ تسجيل العلامة التجارية.
- **المتبقي:** S5 / P2 / R10 ALARP (يبقى خارج سيطرة الشركة جزئيًا).
- **التحقق:** V-10.

#### H-26 — بيانات قديمة دون اتصال
- **مصدر الخطر:** `sw.js` يخزّن الملفات؛ عند عدم الاتصال تُعرض النسخة المخزنة؛ تصحيح سلامة عاجل (مثل رقم خاطئ) لا يصل للمستخدم غير المتصل.
- **الضرر:** S4 (إذا كان التصحيح متعلقًا بعلامة خطر).
- **الأولي:** S4 / P2 / R8 ALARP
- **مُنفَّذ:** استراتيجية «الشبكة أولًا» (الاتصال يجلب الأحدث دائمًا)؛ حذف الذاكرات القديمة عند `activate` وفق `VERSION`؛ `skipWaiting` و`clients.claim`؛ `Cache-Control: no-cache` على `sw.js`؛ رقم الإصدار في تذييل الرئيسية و«عن موصل».
- **مقترح:** عرض «آخر تحديث للمحتوى» وتنبيه إذا مضى على البيانات المخزنة أكثر من 90 يومًا دون اتصال؛ إجراء تصحيح ميداني (FSCA) موثق.
- **المتبقي:** S4 / P1 / R4 مقبول.
- **التحقق:** V-13.

#### H-27 — تعذّر تحميل التطبيق أو تعطّل التخزين
- **التسلسل:** متصفح يمنع `localStorage` (تصفح خاص) أو خطأ JavaScript ← شاشة فارغة أو فقدان الموافقة كل مرة ← المستخدم يتأخر.
- **الضرر:** S3 (تأخير غير مباشر).
- **الأولي:** S3 / P2 / R6 ALARP
- **مُنفَّذ:** كل وصول إلى التخزين داخل `try/catch` (`load`، `keep`، `prefs.js`، `applyTheme`)؛ بند الطوارئ في الشروط يطلب عدم انتظار التطبيق.
- **ملاحظة من التقييم:** طلبان 404 لصورتي الجسم من الخلف (`assets/body-male-back.jpg`، `assets/body-female-back.jpg`) غير موجودتين في `dist/`؛ يتعامل التطبيق مع ذلك بتعطيل «اللف»، لكنه خطأ تهيئة يجب توثيقه.
- **مقترح:** صفحة احتياطية ثابتة (noscript) بأرقام الطوارئ؛ اختبار دخان (smoke test) بعد كل نشر.
- **المتبقي:** S3 / P1 / R3 مقبول.
- **التحقق:** V-11، V-13.

### 3.6 مخاطر قابلية الاستخدام واللغة (تفاصيلها في ملف 06)

#### H-28 — فشل إمكانية الوصول لكبار السن وضعاف البصر
- **مصدر الخطر (مقاس في V-12):** نص ثانوي بلون `--ink-3` (#74847F) على أبيض بتباين **3.93:1** (أقل من 4.5:1 المطلوب في WCAG 2.1 SC 1.4.3) ويُستخدم في نصوص مهمة مثل «مستوى الاستعجال المعتاد» ووصف الأزرار؛ نصوص بحجم 10.4–11.5 بكسل (مصادر بطاقة العلاج، شارات «قد تكون طارئة»، «علامة خطر» 11 بكسل)؛ أهداف لمس أقل من 44×44 (أزرار حذف العرض 22×22، رابط الشروط 84×21، خانة الموافقة 20×20، أزرار الخط والوضع 34×34، ملخص «علامات الخطر» بارتفاع 23).
- **التسلسل:** مسن لا يقرأ وسم «علامة خطر» الصغير أو يحذف عرضًا خطأً.
- **الضرر:** S3–S4.
- **الأولي:** S4 / P3 / R12 ALARP
- **مُنفَّذ:** تكبير الخط حتى 140% (`ZOOMS`) ووضع ليلي (تباين `--ink-3` الليلي 4.96:1 ينجح)؛ `lang="ar" dir="rtl"`؛ `aria-label` و`role="alert"` لتنبيهات الطوارئ؛ `aria-live` لنتائج البحث والمراحل؛ أزرار الأعراض كاملة العرض.
- **مقترح:** انظر توصيات ملف 06 (F-01…F-12).
- **المتبقي:** S4 / P2 / R8 ALARP.
- **التحقق:** V-12، V-11.

#### H-29 — غموض لغوي (فصحى/عامية/اتجاه النص)
- **مصدر الخطر:** الأعراض بالفصحى («ضيق التنفس»، «تيبّس الرقبة»، «احتشاء») ومستخدمون بلهجات متعددة ومستوى قراءة منخفض؛ أسماء الأدوية اللاتينية LTR داخل نص RTL؛ نسب مئوية بأرقام لاتينية والتواريخ بأرقام عربية مشرقية.
- **التسلسل:** المستخدم لا يفهم «تيبّس الرقبة» فلا يختاره ← فوات علامة خطر.
- **الضرر:** S5 (عبر علامة خطر غير مفهومة).
- **الأولي:** S5 / P3 / **R15 غير مقبول**
- **مُنفَّذ:** قاموس العامية `SYN` في الوصف النصي؛ شرح مرادف داخل بعض نصوص الأعراض («ضيق تنفس مفاجئ شديد مع ألم في الصدر»)؛ `dir="ltr"` لأسماء الأدوية.
- **مقترح:** تحقق لغوي (linguistic validation) مع مستخدمين من 3 لهجات على الأقل لكل أعراض `red:true`؛ شرح مبسّط اختياري (ⓘ) لكل علامة خطر؛ اختبار الفهم في التقييم الختامي.
- **المتبقي:** S5 / P2 / R10 ALARP (مشروط بالتحقق اللغوي).
- **التحقق:** V-11.

#### H-30 — الموافقة على الشروط تُفهم «تحمّلًا للمسؤولية» فيتردد المستخدم أو يُفرط في الثقة
- **مصدر الخطر:** نص الإقرار طويل وقانوني ويحمّل المستخدم «المسؤولية الأولى والأخيرة»؛ قد يستخدم مقدّم رعاية التطبيق بدلًا من الاتصال بالإسعاف.
- **الضرر:** S3 غير مباشر.
- **الأولي:** S3 / P2 / R6 ALARP
- **مُنفَّذ:** شاشة إقرار إلزامية قبل الاستخدام (`renderOnboarding` + `saveTerms`)، وإعادة الطلب عند تغيير `TERMS_VERSION`؛ بند الطوارئ صريح.
- **مقترح:** إبراز سطر «في الطوارئ اتصل 123 ولا تنتظر التطبيق» منفصلًا عن الإقرار القانوني وبخط أكبر في شاشة البداية.
- **المتبقي:** S3 / P1 / R3 مقبول.
- **التحقق:** V-11.

#### H-31 — إعادة فتح تقييم قديم تُظهر نتيجة مختلفة
- **مصدر الخطر:** `openHistory` يعيد حساب النتيجة بالبيانات والخوارزمية الحالية لا المحفوظة.
- **الضرر:** إرباك عند عرض السجل على الطبيب (S2).
- **الأولي:** S2 / P3 / R6 ALARP
- **مقترح:** عرض النتيجة المحفوظة كما هي مع رقم الإصدار، وزر «أعد التقييم بالإصدار الحالي».
- **المتبقي (دون ضابط):** S2 / P3 / R6 ALARP — بعد المقترح: S2 / P1 / R2 مقبول.
- **التحقق:** V-11.

#### H-32 — تفاعلات دوائية غير مُتحقَّق منها
- **مصدر الخطر:** البطاقة الصحية تخزّن «الأدوية التي تتناولها حاليًا» وقسم العلاج يذكر فئات أدوية، دون أي فحص تفاعلات.
- **التسلسل:** المستخدم يفترض أن غياب التحذير يعني الأمان.
- **الضرر:** S4.
- **الأولي:** S4 / P2 / R8 ALARP
- **مُنفَّذ:** التحذير «الاختيار والجرعة يحددهما الطبيب حسب حالتك وأدويتك الأخرى»؛ فحص التفاعلات خارج الغرض المعلن.
- **مقترح:** نص صريح في البطاقة: «لا يفحص موصل التفاعلات الدوائية».
- **المتبقي:** S4 / P1 / R4 مقبول.
- **التحقق:** V-07.

---

## 4) جدول ملخص المخاطر

| المعرّف | الخطر | الأولي (S/P/R) | المتبقي الحالي | المتبقي بعد المقترحات | حالة الإغلاق |
|---|---|---|---|---|---|
| H-01 | طوارئ فائتة (علامة خطر في تخصص آخر) | 5/3/15 U | 5/3/15 **U** | 5/2/10 ALARP | مفتوح — يلزم ضابط |
| H-02 | «لست متأكدًا» على علامة خطر | 5/3/15 U | 5/3/15 **U** | 5/2/10 ALARP | مفتوح — يلزم ضابط |
| H-03 | المتابعة تؤخر تنبيه الطوارئ | 5/2/10 | 5/2/10 ALARP | 5/1/5 | مفتوح |
| H-04 | طمأنة زائفة «رعاية منزلية» | 5/3/15 U | 5/2/10 ALARP | 5/2/10 | مشروط بالدراسة السريرية |
| H-05 | عقوبة النفي | 4/3/12 | 4/2/8 ALARP | — | مقبول مع ALARP |
| H-06 | النسبة تُفهم تشخيصًا | 4/3/12 | 4/2/8 ALARP | — | يحتاج اختبار فهم |
| H-07 | تصفية الجنس الخاطئة | 5/3/15 U | 5/2/10 ALARP | 5/1/5 | مفتوح |
| H-08 | قاصرون / معايير البالغين | 4/3/12 | 4/2/8 ALARP | — | مفتوح |
| H-09 | الحمل | 5/2/10 | 5/2/10 ALARP | 5/1/5 | مفتوح |
| H-10 | قيم ملف غير منطقية | 2/3/6 | 2/2/4 مقبول | — | مغلق |
| H-11 | تحديد مسبق خاطئ من الوصف | 3/4/12 | 3/3/9 ALARP | — | مقبول مع ALARP |
| H-12 | فوات علامة خطر مكتوبة | 5/4/20 U | 5/3/15 **U** | 5/2/10 ALARP | **مفتوح — مانع للإصدار** |
| H-13 | أزمة نفسية عبر الوصف | 5/3/15 U | 5/3/15 **U** | 5/2/10 ALARP | **مفتوح — مانع للإصدار** |
| H-14 | خطأ الإملاء الصوتي/النفي | 3/3/9 | 3/2/6 ALARP | — | مقبول مع ALARP |
| H-15 | دواء دون وصفة | 4/4/16 U | 4/3/12 ALARP | 4/2/8 | ALARP |
| H-16 | معلومات جرعات | 4/3/12 | 4/1/4 مقبول | — | مغلق |
| H-17 | محتوى قديم/غير مراجَع | 4/3/12 | 4/2/8 ALARP | — | مشروط بالمراجعة الطبية |
| H-18 | عتبات/وحدات حاسبة المراحل | 3/4/12 | 3/2/6 ALARP* | — | *بعد مبدّل الوحدات (مقترح)؛ حاليًا 3/4/12 |
| H-19 | موضع عضو خاطئ | 4/2/8 | 4/1/4 مقبول | — | يحتاج مراجعة تشريحية |
| H-20 | لمس منطقة خاطئة | 3/4/12 | 3/2/6 ALARP | — | مقبول مع ALARP |
| H-21 | خصوصية الهاتف المشترك + ادعاء غير صحيح | 4/3/12 | 4/3/12 ALARP | 4/2/8 | **مفتوح — تصحيح الادعاء عاجل** |
| H-22 | مشاركة التقرير | 3/3/9 | 3/2/6 ALARP | — | مقبول مع ALARP |
| H-23 | رقم إسعاف لبلد آخر | 5/3/15 U | 5/1/5 (مصر فقط) | — | مشروط بتقييد البلد |
| H-24 | XSS | 4/3/12 | 4/1/4 مقبول | — | مغلق |
| H-25 | موقع منتحل | 5/2/10 | 5/2/10 ALARP | — | ALARP |
| H-26 | بيانات قديمة دون اتصال | 4/2/8 | 4/1/4 مقبول | — | مغلق |
| H-27 | تعذّر التحميل | 3/2/6 | 3/1/3 مقبول | — | مغلق |
| H-28 | إمكانية الوصول | 4/3/12 | 4/2/8 ALARP | — | مفتوح (ملف 06) |
| H-29 | غموض لغوي | 5/3/15 U | 5/2/10 ALARP | — | مشروط بالتحقق اللغوي |
| H-30 | فهم الإقرار القانوني | 3/2/6 | 3/1/3 مقبول | — | مغلق |
| H-31 | إعادة فتح السجل | 2/3/6 | 2/3/6 ALARP | 2/1/2 | مفتوح (منخفض) |
| H-32 | تفاعلات دوائية | 4/2/8 | 4/1/4 مقبول | — | مغلق |

U = غير مقبول. «المتبقي الحالي» يحتسب الضوابط المنفذة فقط.

---

## 5) المخاطر الناشئة عن ضوابط المخاطر (ISO 14971 §7.5)

| الضابط | خطر جديد محتمل | المعالجة |
|---|---|---|
| فرض الطوارئ عند أي `red:true` | زيارات طوارئ غير ضرورية وذعر (S2) وإجهاد الطوارئ | قاعدة 0.75 في الوصف؛ لغة «إذا كانت الأعراض شديدة أو مفاجئة»؛ يُقبل لأن كلفة الإفراط أقل بكثير من كلفة الفوات |
| قاعدة 0.75 لعلامات الخطر في الوصف | فوات علامات خطر (H-12) | المقترح: تنبيه دون تحديد |
| تصفية الجنس | إخفاء حالات (H-07) | المقترح: «لمن هذا التقييم؟» |
| حفظ السجل للمتابعة | خصوصية (H-21) | المقترح: opt-in واستثناء الأقسام الحساسة |
| تكبير الخط 140% | الشريط العلوي الثابت يشغل ~24% من الشاشة (ملف 06، F-07) | المقترح: تصغير الشريط عند التمرير |

---

## 6) أدلة التحقق (Verification Evidence)

| الرمز | الدليل | الحالة |
|---|---|---|
| V-01 | `node tools/validate_data.mjs` — النتيجة على خط الأساس: «✔ 19 تخصصًا · 294 مرضًا · 360 عَرَضًا … نجحت جميع الفحوصات» مع 4 تحذيرات (مثل `internal.diverticular` و`congenital.metabolic` بلا عرض بوزن 3) | **مُنفَّذ** |
| V-02 | اختبارات وحدة لـ `overallTriage` و`evaluate` و`commitAnswers` (علامة خطر ← طوارئ؛ حالة مُعلَّمة ≥ 50% ← ترقية؛ «لست متأكدًا» على علامة خطر؛ تجاوز المتابعة) | **مطلوب** — لا توجد مجموعة اختبارات وحدة في المستودع؛ `window.__mosel` يكشف `state` و`scoreZone` و`evaluate` و`analyzeDescription` للاختبار الآلي |
| V-03 | اختبارات حدود `classifyGlucose`/`classifyBP`/`classifyKidney`/`bmiOf` عند كل عتبة (54، 70، 100، 126، 300؛ 5.7، 6.5، 7، 9؛ 120/80، 130/80، 140/90، 180/120؛ 15، 30، 45، 60، 90؛ 18.5، 25، 30) | **مطلوب** |
| V-04 | مراجعة طبية لكل حالة في تخصص النساء والتوليد وأعراض الحمل الحمراء | **مطلوب** |
| V-05 | التقييم التكويني الآلي (ملف 06 §6): بطاقة الأزمة تظهر مع `tel:08008880700` و`tel:123` عند اختيار S09؛ تنبيه «هذه الأعراض تستدعي الطوارئ» مع `tel:123` عند اختيار علامة خطر في القلب | **مُنفَّذ (2026-10-09)** |
| V-06 | اختبار عبارات عامية على `analyzeDescription` (ملف 06 §6.4): كشف ثغرات H-12 وH-13 | **مُنفَّذ جزئيًا** — يلزم مجموعة انحدار ≥ 200 جملة |
| V-07 | مراجعة صيدلانية لكل `meds` في `data/care.js` (الحمل، التفاعلات، الأدوية عالية الخطورة) | **مطلوب** |
| V-08 | `review/medical_review.csv` موقّع من أطباء مختصين لكل تخصص؛ تعبئة `reviewed` في `care.js` | **مطلوب** (0/294 حاليًا) |
| V-09 | مراجعة تشريحية لرسوم الأعضاء ومواضعها | **مطلوب** |
| V-10 | فحص الرؤوس الأمنية على النطاق المنشور (CSP، HSTS، X-Frame-Options)؛ اختبار حقن XSS في كل حقل؛ مراجعة استخدام `esc()` | **مُنفَّذ جزئيًا** (مراجعة الشيفرة و`_headers`)؛ فحص النطاق المنشور مطلوب |
| V-11 | التقييم الختامي لقابلية الاستخدام وفق بروتوكول ملف 06 §7 | **لم يُجرَ بعد** |
| V-12 | قياسات التقييم التكويني: أهداف اللمس والتباين وأحجام الخطوط ومواضع العناصر (ملف 06 §6) ولقطات الشاشة في `docs/qms/usability/` | **مُنفَّذ (2026-10-09)** |
| V-13 | اختبار دخان بعد النشر: تحميل الصفحات، تسجيل `sw.js`، العمل دون اتصال، تحديث `VERSION` | **مطلوب** (إجراء موثق) |
| V-14 | دراسة دقة سريرية على حالات مكتوبة يعدّها أطباء (100 حالة على الأقل) تقيس under-triage وover-triage لكل مستوى | **مطلوب** (`docs/REGULATORY.md` §4 بند 3) |

---

## 7) تقييم المخاطر المتبقية الإجمالية (ISO 14971 §8)

**الحكم الحالي: المخاطر المتبقية الإجمالية غير مقبولة للإصدار العام بوصفه أداة توجيه أعراض.**

الأسباب:
1. أربعة مخاطر ما زالت في المنطقة غير المقبولة بالضوابط المنفذة: **H-01، H-02، H-12، H-13** (جميعها تتعلق بوصول تنبيه الطوارئ أو الأزمة إلى المستخدم).
2. المحتوى الطبي لم يُراجَع إلا في تخصصين من 19، ولا يوجد مدخل علاج واحد مُعلَّم بمراجعة طبيب (H-17).
3. لا توجد بيانات أداء سريري (under-triage) تدعم تقدير الاحتمال في H-04 (V-14).
4. ادعاء الخصوصية «لا تُحفظ الأعراض إطلاقًا» غير مطابق للسلوك الفعلي (H-21)، وهو أيضًا مسألة امتثال لقوانين حماية البيانات (مثل قانون حماية البيانات الشخصية المصري رقم 151 لسنة 2020) يجب أن يراجعها مختص قانوني.

**شروط مقترحة لإعادة التقييم:** تنفيذ الضوابط المقترحة في H-01(أ،ب)، H-02، H-12(أ،ب،ج)، H-13(1،2)، H-21(أ،ب)؛ إكمال V-02 وV-06 وV-08؛ ثم إعادة تقدير هذا الجدول.

## 8) بيان الفائدة مقابل الخطر (ISO 14971 §7.4، §8)

**الفوائد المتوقعة (تحتاج إثباتًا سريريًا):**
- توجيه المستخدم العربي إلى التخصص المناسب ومستوى الاستعجال بلغته، في بيئات يصعب فيها الوصول إلى طبيب رعاية أولية.
- إبراز علامات الخطر وأزرار اتصال مباشر بالإسعاف (123) وبالخط الساخن للصحة النفسية.
- تثقيف صحي موثّق المصادر (ICD-10، أدلة WHO وNICE وغيرها)، وتقرير قابل للطباعة يسهّل التواصل مع الطبيب.
- خصوصية معمارية: لا خادم ولا حساب ولا إرسال للبيانات.

**المخاطر الرئيسية:** فوات حالة طارئة أو أزمة نفسية (S5)، وطمأنة زائفة، وتناول أدوية دون وصفة.

**الخلاصة:** في الإصدار 3.7.0 **لا يمكن بعد الجزم برجحان الفائدة** لأن أخطر المخاطر (الوفاة بسبب تأخر الطوارئ أو الانتحار) ما زالت في المنطقة غير المقبولة لمسار الوصف النصي، ولأن الفائدة السريرية غير مقيسة. بعد تنفيذ الضوابط الإلزامية وإكمال المراجعة الطبية والدراسة السريرية، يُتوقع أن تقع المخاطر في منطقة ALARP، ويمكن حينها إصدار حكم فائدة/خطر موثق. هذا التقدير لفريق التطوير ويحتاج اعتماد المسؤول الطبي.

## 9) أنشطة الإنتاج وما بعد الإنتاج (ISO 14971 §10) — **مقترحة**
- قناة بلاغات داخل التطبيق («أبلغ عن خطأ طبي») دون جمع بيانات صحية تلقائيًا.
- مراجعة شهرية للبلاغات وتحديث هذا الملف.
- رصد تحديثات الأدلة الإرشادية المذكورة في `care.js` (NICE، ADA، ESC، KDIGO…).
- سجل للتصحيحات الميدانية مع رفع `VERSION` في `sw.js` وتوثيق السبب.
- مراقبة النسخ المنتحلة (H-25).

## 10) الفجوات المتبقية قبل التقديم

| # | الفجوة | المرجع القياسي | الأثر |
|---|---|---|---|
| 1 | ضوابط إلزامية غير منفذة لـ H-01 وH-02 وH-12 وH-13 (تنبيه الطوارئ والأزمة في الوصف والمتابعة) | ISO 14971 §7.1، §8 | مانع للإصدار |
| 2 | المراجعة الطبية الموقعة لـ 17 تخصصًا و294 مدخل علاج غير مكتملة (V-08) | ISO 14971 §5.4؛ MDR Annex I GSPR 1 | مانع |
| 3 | لا توجد دراسة أداء سريري (V-14) ولا تقرير تقييم سريري | MDR Art. 61، Annex XIV؛ MDCG 2020-1 | مانع |
| 4 | لا توجد اختبارات وحدة/انحدار لمنطق الاستعجال والوصف (V-02، V-03، V-06) | IEC 62304 §5.5–5.7 | مانع |
| 5 | التقييم الختامي لقابلية الاستخدام لم يُجرَ (V-11) | IEC 62366-1 §5.9 | مانع |
| 6 | تصحيح ادعاء «لا تُحفظ الأعراض» وتقييم أثر حماية البيانات (DPIA) | GDPR Art. 35 / القانون المصري 151 لسنة 2020 | عاجل |
| 7 | الغرض المعلن غير معتمد رسميًا، والتصنيف (IIa/IIb) غير مؤكد من جهة رقابية | MDR Annex VIII Rule 11؛ MDCG 2019-11 | مانع |
| 8 | لا يوجد نظام إدارة جودة ISO 13485 (ضبط الوثائق، CAPA، ضبط التغيير، إدارة الموردين) | ISO 13485:2016 | مانع |
| 9 | لا يوجد ملف دورة حياة برمجيات (خطة تطوير، متطلبات، تصميم معماري، SOUP: Google Fonts، esbuild، Web Speech API) | IEC 62304 §5، §8 | مانع |
| 10 | لا توجد خطة أمن سيبراني ولا SBOM ولا اختبار اختراق | IEC 81001-5-1؛ MDCG 2019-16 | مانع |
| 11 | تحديد البلد المستهدف وأرقام الطوارئ المتحقق منها لكل بلد (H-23) | ISO 14971 §5.2 | مانع للنشر خارج مصر |
| 12 | خطة مراقبة ما بعد التسويق ونظام يقظة (vigilance) | MDR Art. 83–92؛ ISO 14971 §10 | مطلوب |
| 13 | تعيين مسؤول طبي ومسؤول امتثال تنظيمي (PRRC) | MDR Art. 15 | مطلوب |
| 14 | اعتماد هذا الملف وتوقيعه من الأدوار في §1.3 | ISO 14971 §4.2 | مطلوب |

## 11) سجل المراجعات

| الإصدار | التاريخ | الوصف |
|---|---|---|
| 0.1 | 2026-10-09 | مسودة أولى: الخطة، 32 خطرًا، التقييم الأولي، ربط بالتقييم التكويني |
