# ملف هندسة قابلية الاستخدام — «موصل» (Mosel)

**المرجع القياسي:** IEC 62366-1:2015+A1:2020 *Application of usability engineering to medical devices*، مع IEC/TR 62366-2:2016، وإرشاد FDA *Applying Human Factors and Usability Engineering to Medical Devices* (2016)، وWCAG 2.1 المستوى AA (معيارًا مرجعيًا لإمكانية الوصول).

| البند | القيمة |
|---|---|
| رقم الوثيقة | QMS-06 |
| الإصدار | 0.1 (مسودة) |
| إصدار البرمجيات المُقيَّم | 3.7.0 (نسخة `dist/` المبنية بـ `tools/build_dist.mjs` بتاريخ 2026-10-09) |
| الوثائق المرتبطة | `05_Risk_Management_File_ISO14971.md` (رموز H-xx)، `docs/TERMS.md`، `docs/REGULATORY.md` |
| الحالة | **أُجري تقييم تكويني (formative) استدلالي فقط. لم يُجرَ أي تقييم ختامي (summative) مع مستخدمين حقيقيين.** |

---

## 1) مواصفات الاستخدام (Use Specification — IEC 62366-1 §5.1)

### 1.1 الغرض الطبي المقصود
توجيه أولي للأعراض: عرض حالات مرشحة ودرجة تطابق ومستوى استعجال (طوارئ فورًا / فحص عاجل خلال 24 ساعة / راجع الطبيب المختص / رعاية منزلية ومتابعة) والتخصص المناسب، مع معلومات تثقيفية. ليس للتشخيص ولا للعلاج ولا بديلًا عن الإسعاف.

### 1.2 فئات المستخدمين المقصودين

| الفئة | الخصائص ذات الصلة بالسلامة |
|---|---|
| U1 — بالغون عامة (18–64) | تعليم متفاوت؛ إلمام متوسط بالهاتف؛ قد يستخدمون التطبيق تحت ضغط الألم أو القلق |
| U2 — كبار السن (65+) | ضعف البصر وحدة الحركة الدقيقة (رعشة)؛ خطوط صغيرة صعبة؛ ألفة أقل بالإيماءات (السحب للّف، اللمس المزدوج)؛ أمراض مزمنة متعددة |
| U3 — منخفضو الإلمام بالقراءة والصحة | صعوبة في المصطلحات الفصحى الطبية («تيبّس»، «احتشاء»، «قطراني»)؛ يعتمدون على الصوت والصور |
| U4 — متحدثو اللهجات (مصرية، خليجية، شامية، مغاربية) | الوصف النصي والإملاء الصوتي مبنيان أساسًا على العامية المصرية (`SYN`، `rec.lang = "ar-EG"`) |
| U5 — مقدّمو الرعاية (والد/ابن/زوج) | يقيّمون شخصًا آخر بملف شخصي يخصهم (جنس وعمر مختلفان) |
| U6 — مستخدمون في أزمة نفسية | حالة معرفية وانفعالية متأثرة؛ قد يكتبون أفكارهم نصًا |
| مستخدمون غير مقصودين لكن متوقعون | القاصرون (الشروط تقصره على 18+ دون بوابة)، المقيمون خارج مصر (رقم الإسعاف 123 مصري) |

### 1.3 بيئة الاستخدام
- هاتف ذكي (المرجع: 390×844 بكسل CSS)، متصفح Chrome/Safari أو تطبيق مثبّت (PWA)، اتجاه رأسي.
- المنزل أو العمل أو المواصلات؛ إضاءة قوية في الخارج أو ظلام ليلًا؛ ضوضاء (يؤثر في الإملاء الصوتي)؛ اتصال متقطع أو منعدم (يعمل دون اتصال بعد أول تحميل).
- هاتف مشترك بين أفراد الأسرة (شائع في المنطقة) — يؤثر في الخصوصية (H-21) وفي صحة الملف الشخصي (H-07).
- ضغط زمني في الحالات الحادة.

### 1.4 مبدأ التشغيل
اختيار موضع الألم على صورة الجسم (أو وصف نصي/صوتي، أو بحث، أو وصول سريع) ← اختيار التخصص ← تحديد الأعراض ← أسئلة متابعة نعم/لا/لست متأكدًا (حتى 4 جولات) ← النتيجة. المعالجة كلها على الجهاز.

### 1.5 موانع وقيود الاستخدام
حالات الطوارئ الواضحة (يجب الاتصال بـ 123 مباشرة)، والتشخيص، واختيار الأدوية وجرعاتها، والاستخدام خارج مصر دون تكييف أرقام الطوارئ.

---

## 2) خصائص واجهة المستخدم المتعلقة بالسلامة (IEC 62366-1 §5.2)

| المعرّف | الخاصية | الموضع في الشيفرة | الخطر المرتبط |
|---|---|---|---|
| UI-01 | تنبيه «هذه الأعراض تستدعي الطوارئ» (`role="alert"`) مع زر `tel:123` أعلى شاشة النتيجة | `renderResults` | H-01 |
| UI-02 | بطاقة الأزمة «لست وحدك» مع `tel:08008880700` و`tel:123` | `renderResults` (`tri.crisis`) | H-13 |
| UI-03 | قسم «الخطوة التالية» بلون المستوى وعنوان كبير قبل قائمة الحالات | `renderResults` (`section.triage`) | H-04، H-06 |
| UI-04 | وسم «علامة خطر» على الأعراض الحمراء في القائمة وفي أسئلة المتابعة | `symButton`، `renderFollowup` | H-01، H-02 |
| UI-05 | قائمة «علامات الخطر — اتصل بالإسعاف 123 فورًا» في الرئيسية (مطوية) | `renderHome` | H-01 |
| UI-06 | درجة التطابق رقمًا ونصًا (قوي/متوسط/ضعيف) مع تنويه «ليست احتمالًا إحصائيًا» | `condCard`، `renderResults` | H-06 |
| UI-07 | تحذير «لا تتناول أي دواء دون وصفة طبية» داخل قسم العلاج المطوي | `careBlock` | H-15 |
| UI-08 | شارات «قيد المراجعة الطبية» على التخصصات والحالات | `statusBadge`، `renderSymptoms` | H-17 |
| UI-09 | شاشة الإقرار الإلزامية وزر بدء معطّل حتى اكتمال البيانات والموافقة | `renderOnboarding`، `updateOnboardCta` | H-30 |
| UI-10 | لمستان على خريطة الجسم (الأولى تعرض الاسم والأعضاء القريبة) | `showTip`، معالج `click` | H-20 |
| UI-11 | شاشة «تحليل وصفك» تعرض النص الأصلي، والأعراض المحددة، والمقترحة غير المحددة | `renderDescribe` | H-11، H-12 |
| UI-12 | ملخص «الأعراض التي اخترتها» مع حذف وتعديل في شاشة النتيجة | `renderResults` | H-05، H-11 |
| UI-13 | شريط الملف الشخصي (الجنس، العمر، الأمراض المزمنة) في الرئيسية مع «تعديل» | `renderHome` | H-07 |
| UI-14 | تكبير الخط (90–140%) والوضع الليلي | `applyZoom`، `applyTheme`، `prefs.js` | H-28 |
| UI-15 | حدود حقول العمر والطول والوزن مع رسالة خطأ و`aria-invalid` | `fieldError` | H-10 |
| UI-16 | وحدات القياس تحت حقول حاسبة المراحل | `renderStages` | H-18 |
| UI-17 | حذف البيانات والسجل مع تأكيد | `renderAbout`، `renderRecords` | H-21 |

---

## 3) مشكلات الاستخدام المعروفة (IEC 62366-1 §5.3)

مصادرها: سجل التطوير (`docs/HANDOFF.md`)، والمراجعة الاستدلالية في §6، وما هو معروف عن أدوات تقييم الأعراض المماثلة.

1. خلط يمين المريض ويسار الصورة في الرسوم التشريحية (أخطاء سابقة في الزائدة والمرارة والكبد صُحّحت — `HANDOFF.md`).
2. المستخدمون يفسرون النسب المئوية في أدوات الأعراض احتمالًا تشخيصيًا.
3. المستخدمون يتجاوزون نصوص إخلاء المسؤولية والتحذيرات الطويلة دون قراءة.
4. صعوبة فهم المصطلحات الطبية الفصحى لدى منخفضي الإلمام.
5. اختيار منطقة الألم «الأقرب» بدل الدقيقة عند صغر المناطق.
6. استخدام مقدّم الرعاية لملفه الشخصي عند تقييم قريب.
7. توقف المستخدم قبل الوصول إلى النتيجة عند كثرة الخطوات (هنا حتى 4 جولات متابعة).
8. الإجابة «لست متأكدًا» على الأسئلة المهمة عند القلق.

---

## 4) تحليل المهام ومسارات المستخدم

| المهمة | الخطوات | حرجة للسلامة؟ |
|---|---|---|
| T1 — الإعداد الأول | قراءة/فتح الشروط ← الجنس ← العمر/الطول/الوزن ← أمراض مزمنة (اختياري) ← خانة الإقرار ← «ابدأ الآن» | نعم (الجنس والعمر يغيّران التصفية) |
| T2 — تقييم عبر خريطة الجسم | لمس المنطقة مرتين ← تخصص ← أعراض ← متابعة ← نتيجة | نعم |
| T3 — تقييم عبر الوصف النصي/الصوتي | كتابة/إملاء ← «حلّل وصفي» ← «تابع في …» ← مراجعة الأعراض ← نتيجة | نعم |
| T4 — التعرف على الطوارئ والتصرف | قراءة التنبيه ← ضغط «اتصل 123» | **حرجة** |
| T5 — الأزمة النفسية | رؤية بطاقة الأزمة ← الاتصال بالخط الساخن | **حرجة** |
| T6 — فهم النتيجة | تفسير مستوى الاستعجال والنسبة | نعم |
| T7 — قسم العلاج | فتح «ما قد يقرّره الطبيب» وفهم أنه لا يُتناول دواء دون وصفة | نعم |
| T8 — حاسبة المراحل | إدخال قيم بالوحدة الصحيحة وتفسير المرحلة | نعم |
| T9 — السجل والبطاقة الصحية والحذف | حفظ البطاقة، فتح تقييم سابق، حذف البيانات | خصوصية |
| T10 — تعديل العرض | تكبير الخط، الوضع الليلي | دعم |

---

## 5) سيناريوهات الاستخدام المرتبطة بالمخاطر (IEC 62366-1 §5.4–5.5)

| # | السيناريو | خطأ الاستخدام المحتمل | الموقف الخطِر / الضرر | الخطر (ملف 05) | الضوابط الحالية | مهمة التقييم الختامي |
|---|---|---|---|---|---|---|
| HRUS-01 | رجل 58 عامًا بألم ضاغط في الصدر منذ 30 دقيقة يلمس منطقة البطن العلوية | اختيار منطقة/تخصص لا يحوي علامة خطر الصدر | توجيه غير طارئ لاحتشاء ← وفاة | H-01 | قائمة علامات الخطر (مطوية أسفل الرئيسية)؛ ترقية بالحالات المُعلَّمة | T2، T4 |
| HRUS-02 | سيدة تكتب «وشي مايل فجأة ومش قادر اتكلم» عن والدها | الاعتماد على الوصف النصي؛ لا يظهر تنبيه | تأخر علاج السكتة | H-12، H-07 | تنبيه الوصف عند مطابقة قوية فقط | T3، T4 |
| HRUS-03 | شاب يكتب «عايز أموت ومش شايف فايدة» | الوصف لا يُطلق بطاقة الأزمة | انتحار | H-13 | بطاقة الأزمة عبر قائمة الأعراض فقط | T3، T5 |
| HRUS-04 | مستخدم يجيب «لست متأكدًا» عن «ألم مستمر أكثر من 15 دقيقة» | إجابة غير حاسمة على علامة خطر | لا تصعيد ← تأخر | H-02 | وسم «علامة خطر» على السؤال | T2 |
| HRUS-05 | مسن يختار علامة خطر ثم تظهر 3–4 جولات أسئلة | يغلق التطبيق قبل النتيجة | لا يرى تنبيه الطوارئ | H-03 | زر «تخطَّ واعرض النتيجة الآن» | T2، T4 |
| HRUS-06 | ابنة تقيّم والدها بملفها الشخصي (أنثى 30) | ملف شخصي لا يطابق المريض | إخفاء التواء الخصية/أمراض البروستاتا | H-07 | شريط الملف في الرئيسية | T1، T2 |
| HRUS-07 | مستخدم يقرأ «nitrofurantoin» أو «warfarin» في قسم العلاج | يعدّ القائمة وصفة | تناول دواء دون وصفة ← ضرر | H-15، H-09 | تحذير `care-warn`؛ القسم مطوي؛ لا جرعات | T7 |
| HRUS-08 | مستخدم خليجي يُدخل سكر صائم 7.0 (مليمول/لتر) | خطأ وحدات | «هبوط سكر شديد» ← يتناول سكرًا | H-18 | تسمية الوحدة تحت الحقل | T8 |
| HRUS-09 | مسن ضعيف البصر لا يقرأ وسم «علامة خطر» (11 بكسل) ولا نص «مستوى الاستعجال المعتاد» (12.5 بكسل، تباين 3.93:1) | فشل الإدراك | فوات علامة خطر | H-28 | تكبير الخط حتى 140% | T2، T10 |
| HRUS-10 | مستخدم يرى «79% احتمال جلطة» أو «21% اكتئاب» | يفهم النسبة احتمالًا تشخيصيًا | ذعر أو طمأنة زائفة | H-06 | وصف لفظي وتنويه | T6 |
| HRUS-11 | مستخدم في السعودية يضغط «اتصل 123» | رقم إسعاف لبلد آخر | تأخر الإسعاف | H-23 | لا يوجد | T4 |
| HRUS-12 | امرأة تستخدم «الصحة الجنسية — بسرية تامة… لا يُحفظ شيء» على هاتف العائلة | تثق بادعاء عدم الحفظ | كشف الأعراض في «سجلّي الصحي» ← ضرر اجتماعي | H-21 | حذف يدوي | T9 |
| HRUS-13 | مستخدم يلمس «أسفل يمين البطن» (منطقة ~25×42 بكسل) فيقع على المجاورة | خطأ لمس | تخصص خاطئ ← فوات الزائدة | H-20 | اللمسة الأولى تُظهر اسم المنطقة | T2 |
| HRUS-14 | إملاء صوتي يحوّل «مفيش سخونية» إلى نص يُحلَّل إثباتًا | النفي يُهمَل في المحلل | أعراض خاطئة | H-14 | مراجعة النص قبل التحليل | T3 |

---

## 6) التقييم التكويني: مراجعة استدلالية مع قياسات آلية (أُجري في 2026-10-09)

### 6.1 المنهج
- **المُقيِّم:** مراجع واحد من فريق التطوير (ليس مستخدمًا نهائيًا؛ هذا قيد جوهري — المراجعة الاستدلالية لا تغني عن الاختبار مع المستخدمين).
- **البيئة:** `node tools/build_dist.mjs` ثم `python3 -m http.server 8099 --directory dist`؛ متصفح Chromium (Playwright) بمحاكاة هاتف: 390×844، `isMobile`، `hasTouch`، `locale: ar-EG`، تخزين فارغ عند البدء (أول تشغيل حقيقي).
- **المسار:** أول تشغيل ← الشروط ← الملف الشخصي (ذكر، 62، 170 سم، 88 كجم، ضغط وسكر) ← الرئيسية ← لمس «الصدر» ← تخصص القلب ← عرضان غير أحمرين ← متابعة ← نتيجة ← إضافة علامة خطر ← نتيجة طوارئ؛ مسار الأزمة (S09)؛ مسار الوصف النصي بخمس عبارات عامية ثم سبع عبارات خطر؛ «سجلّي الصحي» والبطاقة؛ الوضع الليلي وتكبير 140%.
- **القياسات:** (1) أهداف اللمس بـ `getBoundingClientRect` لكل `button`/`a`/`input`/`select`/`summary` مرئي، والعتبة 44×44 بكسل CSS (Apple HIG؛ WCAG 2.1 SC 2.5.5 AAA)؛ (2) التباين بحساب نسبة WCAG من الألوان المحسوبة والرموز اللونية في `index.html` (العتبة 4.5:1 للنص العادي، 3:1 للكبير — SC 1.4.3)؛ (3) أحجام الخطوط المحسوبة (< 12 بكسل)؛ (4) مواضع العناصر الحرجة في الصفحة.
- **قيود القياس:** النص الأبيض على تدرّج لوني (بطاقة الترحيب) أعطى قراءات كاذبة فاستُبعد وحُسب يدويًا (أبيض على `--brand` #0D5C53 = 7.86:1 ✓)؛ ألوان الوضع الليلي المكتوبة بـ `color-mix` لم تُقرأ آليًا فحُسبت من الرموز يدويًا.
- **مقياس الشدة (Nielsen):** 0 لا مشكلة · 1 تجميلية · 2 طفيفة · 3 كبيرة · 4 كارثية (يجب إصلاحها قبل الإصدار). الشدة ترتفع درجة إذا كان للمشكلة أثر سلامة.

### 6.2 لقطات الشاشة (`docs/qms/usability/`)

| الملف | المحتوى |
|---|---|
| `01-onboarding.png` | أول تشغيل: بطاقة الترحيب، الجنس، العمر/الطول/الوزن، زر «ابدأ الآن» معطّل |
| `02-home.png` | الرئيسية بعد الإعداد: الملف ومؤشر الكتلة، «صف حالتك بكلماتك»، البحث، بداية خريطة الجسم |
| `03-bodymap-tip.png` | خريطة الجسم بعد اللمسة الأولى على الصدر: تلميح «الصدر ‹ القلب · الرئتان · المريء» |
| `04-symptoms.png` | قائمة أعراض «القلب والأوعية الدموية» مع عرضين محددين |
| `05-results-emergency.png` | نتيجة بعد إضافة علامة خطر: تنبيه أحمر وزر «اتصل 123»، «طوارئ فورًا»، الاحتمال الأقرب «احتمال جلطة قلبية» 79% |
| `06-describe.png` | «تحليل وصفك» لعبارة «عندي ألم في صدري مع نهجان وعرق بارد» |
| `07-records.png` | «سجلّي الصحي» يعرض تقييمين محفوظين (منهما تقييم الصحة النفسية) |
| `08-home-dark-zoom140.png` | الرئيسية في الوضع الليلي وتكبير 140% |

### 6.3 ما ثبت أنه يعمل كما صُمّم
- زر البدء معطّل حتى اكتمال الجنس والقياسات والإقرار؛ رسالة الخطأ «من 1 لـ 120» عند عمر 200 (`01-onboarding.png`).
- الشروط: 12 بندًا؛ زر «قرأتها وفهمتها وأنا المسؤول» يحدد خانة الإقرار ويعيد للإعداد.
- اللمسة الأولى على الجسم تعرض الاسم فقط ولا تنتقل؛ لمس التلميح ينقل إلى «اختر التخصص — الصدر» (`03-bodymap-tip.png`).
- اختيار علامة خطر ← «طوارئ فورًا» وتنبيه `role="alert"` مع `tel:123`؛ زر الاتصال 125×52 بكسل ويقع عند y≈232 أي ضمن الشاشة الأولى (`05-results-emergency.png`).
- اختيار S09 ← بطاقة الأزمة مع `tel:08008880700` و`tel:123` دون بطاقة الطوارئ العامة.
- قسم العلاج مطوي افتراضيًا ويبدأ بالتحذير من تناول أي دواء دون وصفة.
- لا تمرير أفقي في أي شاشة (`scrollWidth` = 390)، وحجم الخط الأساسي 15 بكسل.
- الوضع الليلي: تباين `--ink-3` على السطح 4.96:1 (ينجح)، والنص الأساسي 14.41:1.

### 6.4 نتائج اختبار محرك الوصف النصي

| العبارة المدخلة | التخصص الأول | الأعراض المحددة مسبقًا | تنبيه خطر في شاشة الوصف؟ | التقييم |
|---|---|---|---|---|
| عندي ألم في صدري مع نهجان وعرق بارد | القلب | ضيق في التنفس، عرق بارد مفاجئ | لا (ظهر لاحقًا في النتيجة لأن الجلطة تصدرت بـ 30%) | ألم الصدر نفسه لم يُحدَّد |
| وجع في صدري بقاله نص ساعة وماسك في دراعي الشمال | القلب | ألم يمتد إلى الذراع أو الفك أو الظهر | لا | «أكثر من 15 دقيقة» لم تُلتقط |
| وشي مايل فجأة ومش قادر اتكلم | الأعصاب | لا شيء | **لا** | فوات علامتي سكتة |
| اكتر صداع في حياتي فجأة | الأعصاب | لا شيء | **لا** | فوات «صداع مفاجئ هو الأشد في حياتك» |
| ابني عنده سخونية وعمره شهرين | الأطفال | لا شيء | **لا** | فوات «حمى لدى رضيع أقل من 3 أشهر» |
| عايز أموت ومش شايف فايدة | — (لا نتائج) | — | **لا بطاقة أزمة** | فوات أزمة |
| حاسس اني عايز اخلص من حياتي | — (لا نتائج) | — | **لا بطاقة أزمة** | فوات أزمة |
| بطني بتوجعني تحت يمين مع سخونية وترجيع | الباطنة | لا شيء (3 مقترحات غير محددة) | — | مقبول جزئيًا |
| عندي كحة ناشفة وزوري واجعني | الجهاز التنفسي ثم الأنف والأذن | سعال جاف / ألم عند البلع | — | جيد |

### 6.5 النتائج (Findings)

| المعرّف | الشاشة / اللقطة | المبدأ (Nielsen / WCAG) | الملاحظة والقياس | الشدة | التوصية | الخطر |
|---|---|---|---|---|---|---|
| **F-01** | الوصف — `06-describe.png` | H1 وضوح حالة النظام؛ H5 منع الأخطاء | عبارات الخطر والأزمة بالعامية لا تُطلق أي تنبيه (§6.4): السكتة، أشد صداع، حمى الرضيع، وعبارتا انتحار أعادتا «لم نتعرف على أعراض» | **4** | معجم عبارات خطر/أزمة يُظهر تنبيهًا وبطاقة أزمة قبل التحليل؛ عرض علامات خطر التخصص كأسئلة نعم/لا في شاشة الوصف | H-12، H-13 |
| **F-02** | النتيجة/المتابعة | H5 منع الأخطاء | «لست متأكدًا» على سؤال علامة خطر لا يصعّد؛ و`evaluate()` قد يعرض أسئلة متابعة قبل تنبيه الطوارئ رغم اختيار علامة خطر (في الجولة المقاسة كان سؤالان من ثلاثة علامتي خطر) | **4** | تجاوز المتابعة عند وجود علامة خطر؛ «لست متأكدًا» على علامة خطر ← تصعيد مع رسالة «إن شككت فاتصل 123» | H-02، H-03 |
| **F-03** | الرئيسية — `02-home.png` | H1؛ H8 التصميم البسيط والأولوية | قائمة «علامات الخطر — اتصل بالإسعاف 123» مطوية وتقع عند y=2135 من 2447 بكسل (~2.5 شاشة تمرير، أسفل خريطة الجسم والوصول السريع)؛ ملخصها بارتفاع 23 بكسل فقط | **3** | زر «طوارئ؟ اتصل 123» ثابت أو بطاقة علامات خطر مختصرة أعلى الرئيسية | H-01 |
| **F-04** | «عن موصل»، الوصول السريع، `07-records.png` | H2 مطابقة النظام للواقع؛ الشفافية | تناقض: «ولا تُحفظ الأعراض إطلاقًا» و«الصحة الجنسية — بسرية تامة… لا يُحفظ شيء»، بينما السجل يحفظ التخصص والأعراض لكل تقييم (ثبت: تقييم الأزمة S09 ظهر في السجل وفي `localStorage.moselHistory`) | **4** | تصحيح النص فورًا؛ استثناء الصحة الجنسية والنفسية من الحفظ؛ جعل السجل اختياريًا | H-21 |
| **F-05** | معظم الشاشات | WCAG 1.4.3 تباين (AA) | لون النص الثانوي `--ink-3` #74847F على الأبيض **3.93:1** وعلى الخلفية #F2F5F4 **3.58:1** (المطلوب 4.5:1)؛ يُستخدم في «مستوى الاستعجال المعتاد»، ووصف الأزرار، و«خطوة n من 4»، والمصادر؛ رصدنا 28 عنصرًا منخفض التباين في الرئيسية و17–18 في النتيجة. نص الزر المعطّل 2.63:1 | **3** | تغميق `--ink-3` إلى ~#5E6E69 (≈5.3:1) في الوضع النهاري؛ استخدام `--ink-2` (7.64:1) للمعلومات المتعلقة بالاستعجال | H-28 |
| **F-06** | النتيجة، الأعراض، التخصصات | WCAG 1.4.4؛ قابلية القراءة لكبار السن | خطوط < 12 بكسل: وسم «علامة خطر» 11 بكسل، شارة «قد تكون طارئة» و«الاحتمال الأقرب» ورمز ICD 11.5، مصادر العلاج و«قيد المراجعة من أطباء مختصين» 10.4، وحدات الحقول 11.5، «مؤشر كتلة الجسم» 11؛ 18 نصًا صغيرًا في شاشة النتيجة | **3** | حد أدنى 13 بكسل لكل نص، و14 لأي نص متعلق بالسلامة (علامة خطر، قد تكون طارئة) | H-28 |
| **F-07** | النتيجة، الإعداد، الرئيسية، السجل | WCAG 2.5.5 / Apple HIG 44×44 | أهداف لمس صغيرة: حذف العرض «×» 22×22 (حذف عرض خطأً يغيّر النتيجة)، رابط «تعديل» الأعراض 30×20، رابط «الشروط والأحكام» 84×21، خانة الإقرار 20×20، أزرار الخط والوضع 34×34، الرجوع والرئيسية 40×40، حذف تقييم 34×34، «كيف يعمل؟» 57×20؛ 41 هدفًا < 44 في النتيجة (أغلبها روابط المراجع 19–21 بكسل ارتفاعًا) | **3** | حشوة لمس (padding أو `::after`) تبلغ 44×44 على الأقل، وأولوية لحذف العرض والرجوع والإقرار | H-28، H-05 |
| **F-08** | خريطة الجسم — `03-bodymap-tip.png` | H5؛ Fitts | مناطق صغيرة: العينان 28×9، الأنف 10×11، الفم 18×9، الرقبة 21×12، أرباع البطن ~24×44 بكسل. آلية اللمستين تخفف المشكلة لكن التصحيح يتطلب إدراك المستخدم للخطأ | **3** | تكبير عند اللمس أو قائمة نصية للمناطق؛ دمج مناطق الوجه في «الرأس والوجه» مع اختيار فرعي | H-20 |
| **F-09** | الوصف — `06-describe.png` | H4 الاتساق والمعايير | الأعراض «قد تنطبق عليك (لن تُحدَّد…)» تُعرض بخط مشطوب — النمط نفسه المستخدم للأعراض **المنفية** في بطاقة الحالة؛ الشطب يوحي بالاستبعاد، وأحدها «صداع شديد أو زغللة أو ألم صدر…» ذو صلة بالطوارئ | **2** | نمط مختلف للمقترح (حد منقط بلا شطب) مع إمكانية تحديده بلمسة | H-11، H-12 |
| **F-10** | الوضع الليلي + 140% — `08-home-dark-zoom140.png` | H8؛ WCAG 1.4.10 | مع التكبير 140% يلتف عنوان الشريط العلوي الثابت إلى خمسة أسطر ويشغل ~200 بكسل (~24% من ارتفاع الشاشة) طوال التمرير؛ «170 سم · 88 كجم» ينقسم على سطرين. لا تمرير أفقي (جيد) | **2** | إخفاء الشعار الفرعي عند التكبير ≥ 125% أو عند التمرير؛ منع كسر القيم (`white-space: nowrap`) | H-28 |
| **F-11** | الإعداد — `01-onboarding.png` | H2؛ إمكانية الوصول للغة | الإقرار القانوني نص طويل في خانة واحدة (حروفه 13 بكسل على `--surface-2`)، ورسالة الطوارئ غير مستقلة عنه؛ لا سؤال «لمن هذا التقييم؟» ولا سؤال حمل | **2** | سطر طوارئ مستقل بارز؛ تبسيط لغة الإقرار؛ إضافة سؤالَي «لمن؟» والحمل | H-07، H-09، H-30 |
| **F-12** | النتيجة | H2؛ H10 المساعدة | النسبة الرقمية بحجم أكبر من الوصف اللفظي («79%» 15 بكسل غامق، «تطابق قوي» 12 بكسل بتباين 3.93) مما يشجع قراءتها احتمالًا؛ التنويه في أسفل الشاشة (طول الصفحة 3,156 بكسل) | **2** | إبراز الوصف اللفظي، ونقل جملة «ليست احتمالًا ولا تشخيصًا» تحت الحالة الأولى مباشرة | H-06 |
| **F-13** | التسمية الصوتية | H4 | `aria-label` لزر حذف العرض يستخدم العامية «شيل …» خلافًا لسياسة الفصحى في التطبيق | **1** | «احذف …» | H-29 |
| **F-14** | الرئيسية | H9 التعافي من الأخطاء | طلبان 404 لصورتي الجسم من الخلف (`assets/body-male-back.jpg`، `body-female-back.jpg`) — ميزة اللف معطّلة بصمت، والنص «اسحب الجسم لِيلف» لا يظهر؛ لا أثر سلامة مباشر | **1** | إضافة الصور أو إزالة طلبها | H-27 |
| **F-15** | حاسبة المراحل | H5 منع الأخطاء | لا مبدّل وحدات ولا حدود معقولية؛ قيمة 7.0 تُصنَّف «هبوط سكر شديد» (تحليل للشيفرة، لم تُلتقط صورة) | **3** | مبدّل mg/dL ↔ mmol/L وسؤال تأكيد عند قيم < 35 | H-18 |

### 6.6 أهم ثمانية نتائج (للإدارة)
1. **F-01 (4):** الوصف النصي لا يكشف عبارات السكتة وأشد صداع وحمى الرضيع والانتحار بالعامية — لا تنبيه ولا بطاقة أزمة.
2. **F-02 (4):** «لست متأكدًا» على علامة خطر لا يصعّد، وأسئلة المتابعة قد تسبق تنبيه الطوارئ رغم اختيار علامة خطر.
3. **F-04 (4):** ادعاء «لا تُحفظ الأعراض / لا يُحفظ شيء» غير صحيح؛ السجل يحفظ أعراض الصحة الجنسية والنفسية.
4. **F-03 (3):** علامات الخطر ورقم الإسعاف في الرئيسية مطوية وتحت ~2.5 شاشة تمرير.
5. **F-05 (3):** تباين النص الثانوي 3.93:1 (والخلفية 3.58:1) أقل من 4.5:1 ويُستخدم لمعلومات الاستعجال.
6. **F-06 (3):** نصوص سلامة بحجم 10.4–11.5 بكسل («علامة خطر»، «قد تكون طارئة»).
7. **F-07 (3):** أهداف لمس صغيرة: حذف العرض 22×22، الإقرار 20×20، رابط الشروط 84×21، أزرار الإعدادات 34×34.
8. **F-08 (3):** مناطق خريطة الجسم الصغيرة (الأنف 10×11، أرباع البطن ~24×44) — خطر اختيار منطقة خاطئة.

---

## 7) بروتوكول التقييم الختامي (Summative Evaluation — IEC 62366-1 §5.7–5.9) — **لم يُنفَّذ**

### 7.1 الهدف
إثبات أن المستخدمين المقصودين يستطيعون أداء المهام الحرجة للسلامة دون أخطاء استخدام تؤدي إلى ضرر، في بيئة استخدام ممثِّلة، وعلى نسخة البرمجيات المرشحة للإصدار (بعد إصلاح نتائج الشدة 3–4).

### 7.2 المشاركون
- وفق إرشاد FDA HF (2016) §8.1.2: **15 مشاركًا على الأقل لكل فئة مستخدمين مميزة**.
- الفئات: U1 بالغون (n ≥ 15)، U2 كبار السن 65+ (n ≥ 15)، U3 منخفضو الإلمام بالقراءة (n ≥ 15، يُقاس مثلًا بأداة فحص إلمام صحي مُعرَّبة)، U4 متحدثو لهجات غير مصرية (n ≥ 15، موزعون على الخليجية والشامية والمغاربية)، U5 مقدّمو رعاية (n ≥ 15). **المجموع ≥ 75.**
- U6 (الأزمة النفسية): **لا يُختبر مع أشخاص في أزمة فعلية**؛ يُقيَّم بسيناريوهات مكتوبة مع مشاركين أصحاء وبمراجعة لجنة أخلاقيات، وبمراجعة خبير صحة نفسية.
- معايير الاستبعاد: العاملون في الرعاية الصحية (ضمن U1–U4)، ومن شارك في التطوير.
- موافقة مستنيرة مكتوبة؛ موافقة لجنة أخلاقيات بحثية؛ عدم جمع بيانات صحية حقيقية للمشارك (السيناريوهات مكتوبة).

### 7.3 البيئة والأداة
- هواتف المشاركين أنفسهم أو أجهزة ممثِّلة (Android متوسط، iPhone)، مع شاشة 5.5–6.7 بوصة؛ جلسة في بيئة شبيهة بالمنزل؛ ضوضاء خلفية لمهمة الإملاء الصوتي.
- لا تدريب مسبق (المنتج للعامة)؛ يُسمح بما يقدمه التطبيق نفسه فقط.
- تسجيل الشاشة والصوت؛ ميسّر ومراقب مستقلان؛ تفكير بصوت عالٍ غير مفعّل في المهام الحرجة (لتجنب التأثير على الأداء)، ثم مقابلة بعدية.

### 7.4 المهام والسيناريوهات ومعايير النجاح

| المهمة | السيناريو المكتوب للمشارك | معيار النجاح | حرجة؟ |
|---|---|---|---|
| T1 | «ثبّت التطبيق وأدخل بياناتك» | ملف شخصي صحيح دون مساعدة؛ يذكر في المقابلة أن التطبيق ليس تشخيصًا | لا |
| T2a | HRUS-01: ألم صدر ضاغط 30 دقيقة مع عرق | يصل إلى «طوارئ فورًا» **ويضغط زر الاتصال أو يصرّح بأنه سيتصل بالإسعاف فورًا** خلال 3 دقائق | **نعم** |
| T2b | HRUS-13: ألم أسفل يمين البطن مع حمى | يختار المنطقة الصحيحة ويصل إلى نتيجة تتضمن التهاب الزائدة أو مستوى «عاجل» | نعم |
| T3 | HRUS-02: وصف مكتوب لأعراض سكتة لدى قريب | يتصرف تصرف طوارئ (اتصال/توجه للطوارئ) | **نعم** |
| T4 | HRUS-04: سؤال متابعة عن علامة خطر لا يعرف إجابته | لا ينتهي إلى توجيه غير طارئ دون أن يتعرف على الخطر | **نعم** |
| T5 | HRUS-03 (سيناريو مكتوب): «تخيل صديقًا كتب في التطبيق أنه لا يرى فائدة من الحياة» | يجد رقم الخط الساخن أو الإسعاف ويعرف كيف يستخدمه | **نعم** |
| T6 | عرض نتيجة 79% و21% | يفسّر النسبة على أنها درجة تطابق لا تشخيص (سؤال فهم: 3 من 3 صحيحة) | نعم |
| T7 | HRUS-07: «أنت مصاب بالتهاب مسالك؛ ماذا ستفعل بقسم الأدوية؟» | يصرّح بعدم تناول دواء دون وصفة | **نعم** |
| T8 | HRUS-08: نتيجة سكر بالمليمول/لتر | يدخل القيمة بالوحدة الصحيحة أو يتعرف على عدم التطابق | نعم |
| T9 | HRUS-06: تقييم قريب من الجنس الآخر | يعدّل الملف أو يستخدم «لمن هذا التقييم؟» قبل التقييم | نعم |
| T10 | HRUS-12: «احذف كل ما يخص هذا التقييم من الهاتف» | يحذف التقييم من السجل خلال دقيقتين | لا (خصوصية) |
| T11 | تكبير الخط وتفعيل الوضع الليلي | خلال دقيقة دون مساعدة | لا |

### 7.5 معايير القبول
- **المهام الحرجة:** لا يُقبل أي خطأ استخدام يؤدي إلى موقف خطِر دون تحليل جذري؛ كل فشل أو «اقتراب من الخطأ» (close call) أو صعوبة يُحلَّل نوعيًا ويُربط بملف المخاطر، ويُقرر هل يحتاج تعديل تصميم ثم إعادة اختبار. (FDA HF §8: التقييم الختامي نوعي أساسًا؛ لا يُكتفى بنسبة نجاح.)
- **أهداف كمية مساعدة (غير بديلة عن التحليل النوعي):** T2a وT3 وT5 وT7: نجاح ≥ 95% لكل فئة؛ المهام الأخرى ≥ 85%؛ مقياس SUS ≥ 70.
- **فهم المعلومات الحرجة:** أسئلة فهم مغلقة بعد الجلسة عن: معنى «طوارئ فورًا»، ومعنى النسبة، ومنع الدواء دون وصفة، وأن التطبيق ليس تشخيصًا.

### 7.6 جمع البيانات وتحليلها
- لكل مهمة: نجاح/فشل/نجاح بصعوبة، الزمن، الأخطاء، الاقتراب من الخطأ، المساعدة المطلوبة.
- تحليل السبب الجذري لكل خطأ: إدراك (لم يرَ)، معرفة (لم يفهم)، فعل (لمس خطأ).
- تقرير ختامي يربط كل نتيجة بـ HRUS وH-xx ويحدد المخاطر المتبقية المرتبطة بالاستخدام.

### 7.7 شروط البدء
إصلاح F-01 وF-02 وF-03 وF-04 على الأقل؛ تجميد النسخة؛ موافقة أخلاقيات؛ تحقق لغوي لنصوص علامات الخطر (H-29).

---

## 8) خطة التقييم التكويني اللاحق (مقترحة)
1. اختبار سريع مع 5–8 مستخدمين من كل من U2 وU3 على المسارات T2 وT3 بعد إصلاح F-01…F-08.
2. اختبار تحقق لغوي لنصوص الـ 31 علامة خطر مع متحدثين من 3 لهجات (فهم + إعادة صياغة).
3. اختبار مع قارئ الشاشة (TalkBack/VoiceOver) للمسار الكامل، خاصة خريطة الجسم (SVG بعناصر `role="button"`).
4. مجموعة انحدار آلية ≥ 200 عبارة عامية لمحرك الوصف (ملف 05، V-06).

## 9) سجل المراجعات

| الإصدار | التاريخ | الوصف |
|---|---|---|
| 0.1 | 2026-10-09 | مسودة أولى: مواصفات الاستخدام، 17 خاصية سلامة، 14 سيناريو، تقييم تكويني استدلالي (15 نتيجة، 8 لقطات)، بروتوكول التقييم الختامي |
